  Page 1                                    Sun Mar 22 22:32:57 2026

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                          Version 2.3.05                        *
  ******************************************************************
  
  Analysis begun Sun Mar 22 22:32:57 2026

   
  Hydraulic Status:
  -----------------------------------------------------------------------
     0:00:00: Balancing the network:

              Trial  1: relative flow change = 1.431667
              Trial  2: relative flow change = 0.439075
              Trial  3: relative flow change = 0.081741
              Trial  4: relative flow change = 0.031131
              Trial  5: relative flow change = 0.006313
              Trial  6: relative flow change = 0.001091
              Trial  7: relative flow change = 0.000034
                        maximum  flow change = 0.0006 for Link P95
                        maximum  head error  = 0.0000 for Link P30

  ## Pressure at J126 is: 	33.243868987962
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.756131012038
      Lua script changed status — re-solving (pass 1)
     0:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000002
                        maximum  flow change = 0.0000 for Link P64
                        maximum  head error  = 0.0000 for Link P143

     0:00:00: Balanced after 1 trials
     0:00:00: Reservoir R2 is closed
     0:00:00: Tank T1 is emptying at 5.00 m
   
     1:00:00: Balancing the network:

              Trial  1: relative flow change = 0.065775
              Trial  2: relative flow change = 0.039283
              Trial  3: relative flow change = 0.000082
                        maximum  flow change = 0.0008 for Link P6
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	30.029265039732
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.726865972306
      Lua script changed status — re-solving (pass 1)
     1:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P91
                        maximum  head error  = 0.0000 for Link P114

     1:00:00: Balanced after 1 trials
   
     2:00:00: Balancing the network:

              Trial  1: relative flow change = 0.072995
              Trial  2: relative flow change = 0.043784
              Trial  3: relative flow change = 0.000101
                        maximum  flow change = 0.0009 for Link P6
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	30.026362014175
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.70050395813
      Lua script changed status — re-solving (pass 1)
     2:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P69
                        maximum  head error  = 0.0000 for Link P114

     2:00:00: Balanced after 1 trials
   
     3:00:00: Balancing the network:

              Trial  1: relative flow change = 0.132927
              Trial  2: relative flow change = 0.071361
              Trial  3: relative flow change = 0.000314
                        maximum  flow change = 0.0034 for Link P91
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	29.944373241405
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.756130716726
      Lua script changed status — re-solving (pass 1)
     3:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P114
                        maximum  head error  = 0.0000 for Link P114

     3:00:00: Balanced after 1 trials
   
     4:00:00: Balancing the network:

              Trial  1: relative flow change = 0.238766
              Trial  2: relative flow change = 0.121620
              Trial  3: relative flow change = 0.001357
              Trial  4: relative flow change = 0.000005
                        maximum  flow change = 0.0001 for Link P114
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	29.81172668494
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.944404031786
      Lua script changed status — re-solving (pass 1)
     4:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

     4:00:00: Balanced after 1 trials
   
     5:00:00: Balancing the network:

              Trial  1: relative flow change = 0.273935
              Trial  2: relative flow change = 0.137192
              Trial  3: relative flow change = 0.002120
              Trial  4: relative flow change = 0.000012
                        maximum  flow change = 0.0004 for Link P44
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	29.508104053732
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.436299978054
      Lua script changed status — re-solving (pass 1)
     5:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P115
                        maximum  head error  = 0.0000 for Link P143

     5:00:00: Balanced after 1 trials
   
     6:00:00: Balancing the network:

              Trial  1: relative flow change = 0.144707
              Trial  2: relative flow change = 0.077175
              Trial  3: relative flow change = 0.000454
                        maximum  flow change = 0.0150 for Link P91
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	29.537042476743
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.899257501311
      Lua script changed status — re-solving (pass 1)
     6:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000001
                        maximum  flow change = 0.0000 for Link P44
                        maximum  head error  = 0.0000 for Link P114

     6:00:00: Balanced after 1 trials
   
     7:00:00: Balancing the network:

              Trial  1: relative flow change = 0.115436
              Trial  2: relative flow change = 0.062495
              Trial  3: relative flow change = 0.000254
                        maximum  flow change = 0.0108 for Link P91
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	29.464124436151
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	24.435133065161
      Lua script changed status — re-solving (pass 1)
     7:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P114
                        maximum  head error  = 0.0000 for Link P114

     7:00:00: Balanced after 1 trials
   
     8:00:00: Balancing the network:

              Trial  1: relative flow change = 0.098914
              Trial  2: relative flow change = 0.060177
              Trial  3: relative flow change = 0.000198
                        maximum  flow change = 0.0068 for Link P6
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	30.452490498595
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.982642566566
      Lua script changed status — re-solving (pass 1)
     8:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P91
                        maximum  head error  = 0.0000 for Link P114

     8:00:00: Balanced after 1 trials
   
     8:32:52: Pump PU1 changed by Tank T1 control
     8:32:52: Balancing the network:

              Trial  1: relative flow change = 1.372142
              Trial  2: relative flow change = 0.284459
              Trial  3: relative flow change = 0.043354
              Trial  4: relative flow change = 0.001934
              Trial  5: relative flow change = 0.000015
                        maximum  flow change = 0.0007 for Link P21
                        maximum  head error  = 0.0000 for Link P20

     8:32:52: Balanced after 5 trials
     8:32:52: Reservoir R2 is emptying
     8:32:52: Tank T1 is filling at 3.50 m
     8:32:52: Pump PU1 changed from closed to open
   
     9:00:00: Balancing the network:

              Trial  1: relative flow change = 0.074164
              Trial  2: relative flow change = 0.041894
              Trial  3: relative flow change = 0.000713
                        maximum  flow change = 0.0147 for Link P109
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	30.392818044751
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.589824521815
      Lua script changed status — re-solving (pass 1)
     9:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P112
                        maximum  head error  = 0.0000 for Link P121

     9:00:00: Balanced after 1 trials
   
    10:00:00: Balancing the network:

              Trial  1: relative flow change = 0.070974
              Trial  2: relative flow change = 0.041166
              Trial  3: relative flow change = 0.000701
                        maximum  flow change = 0.0136 for Link P109
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	30.331505317093
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.258319204722
      Lua script changed status — re-solving (pass 1)
    10:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P121
                        maximum  head error  = 0.0000 for Link P49

    10:00:00: Balanced after 1 trials
   
    11:00:00: Balancing the network:

              Trial  1: relative flow change = 0.073500
              Trial  2: relative flow change = 0.041751
              Trial  3: relative flow change = 0.000751
                        maximum  flow change = 0.0148 for Link P153
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	29.668494872412
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.58982433231
      Lua script changed status — re-solving (pass 1)
    11:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P3
                        maximum  head error  = 0.0000 for Link P6

    11:00:00: Balanced after 1 trials
   
    12:00:00: Balancing the network:

              Trial  1: relative flow change = 0.031483
              Trial  2: relative flow change = 0.017091
              Trial  3: relative flow change = 0.000117
                        maximum  flow change = 0.0024 for Link P112
                        maximum  head error  = 0.0000 for Link P6

  ## Pressure at J126 is: 	29.85013160922
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.739692723091
      Lua script changed status — re-solving (pass 1)
    12:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P3
                        maximum  head error  = 0.0000 for Link PU1

    12:00:00: Balanced after 1 trials
   
    13:00:00: Balancing the network:

              Trial  1: relative flow change = 0.028533
              Trial  2: relative flow change = 0.017031
              Trial  3: relative flow change = 0.000116
                        maximum  flow change = 0.0023 for Link P109
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	30.149868324608
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.589824398482
      Lua script changed status — re-solving (pass 1)
    13:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

    13:00:00: Balanced after 1 trials
   
    14:00:00: Balancing the network:

              Trial  1: relative flow change = 0.072354
              Trial  2: relative flow change = 0.041906
              Trial  3: relative flow change = 0.000720
                        maximum  flow change = 0.0138 for Link P149
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	30.331505251652
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.25831914683
      Lua script changed status — re-solving (pass 1)
    14:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P121
                        maximum  head error  = 0.0000 for Link P49

    14:00:00: Balanced after 1 trials
   
    15:00:00: Balancing the network:

              Trial  1: relative flow change = 0.041695
              Trial  2: relative flow change = 0.024840
              Trial  3: relative flow change = 0.000316
                        maximum  flow change = 0.0073 for Link P71
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	30.168637998272
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.089681148559
      Lua script changed status — re-solving (pass 1)
    15:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P24
                        maximum  head error  = 0.0000 for Link P49

    15:00:00: Balanced after 1 trials
   
    16:00:00: Balancing the network:

              Trial  1: relative flow change = 0.085823
              Trial  2: relative flow change = 0.048953
              Trial  3: relative flow change = 0.001075
              Trial  4: relative flow change = 0.000001
                        maximum  flow change = 0.0000 for Link P6
                        maximum  head error  = 0.0000 for Link P6

  ## Pressure at J126 is: 	29.653382808845
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.436298339713
      Lua script changed status — re-solving (pass 1)
    16:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

    16:00:00: Balanced after 1 trials
   
    17:00:00: Balancing the network:

              Trial  1: relative flow change = 0.064857
              Trial  2: relative flow change = 0.036757
              Trial  3: relative flow change = 0.000546
                        maximum  flow change = 0.0110 for Link P15
                        maximum  head error  = 0.0000 for Link P6

  ## Pressure at J126 is: 	29.696605755342
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.739692584371
      Lua script changed status — re-solving (pass 1)
    17:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P19
                        maximum  head error  = 0.0000 for Link P121

    17:00:00: Balanced after 1 trials
   
    18:00:00: Balancing the network:

              Trial  1: relative flow change = 0.126451
              Trial  2: relative flow change = 0.075796
              Trial  3: relative flow change = 0.002694
              Trial  4: relative flow change = 0.000006
                        maximum  flow change = 0.0001 for Link P112
                        maximum  head error  = 0.0000 for Link P112

  ## Pressure at J126 is: 	29.304562761184
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	24.435129823187
      Lua script changed status — re-solving (pass 1)
    18:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

    18:00:00: Balanced after 1 trials
   
    19:00:00: Balancing the network:

              Trial  1: relative flow change = 0.130209
              Trial  2: relative flow change = 0.070962
              Trial  3: relative flow change = 0.002343
              Trial  4: relative flow change = 0.000005
                        maximum  flow change = 0.0001 for Link P112
                        maximum  head error  = 0.0000 for Link P121

  ## Pressure at J126 is: 	30.695437043986
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.739692779201
      Lua script changed status — re-solving (pass 1)
    19:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

    19:00:00: Balanced after 1 trials
   
    20:00:00: Balancing the network:

              Trial  1: relative flow change = 0.029552
              Trial  2: relative flow change = 0.017582
              Trial  3: relative flow change = 0.000125
                        maximum  flow change = 0.0025 for Link P149
                        maximum  head error  = 0.0000 for Link P6

  ## Pressure at J126 is: 	30.149868498942
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.58982428026
      Lua script changed status — re-solving (pass 1)
    20:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

    20:00:00: Balanced after 1 trials
   
    21:00:00: Balancing the network:

              Trial  1: relative flow change = 0.059573
              Trial  2: relative flow change = 0.034635
              Trial  3: relative flow change = 0.000483
                        maximum  flow change = 0.0092 for Link P149
                        maximum  head error  = 0.0000 for Link P49

  ## Pressure at J126 is: 	30.270200448407
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	23.319623831853
      Lua script changed status — re-solving (pass 1)
    21:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P121
                        maximum  head error  = 0.0000 for Link P121

    21:00:00: Balanced after 1 trials
   
    21:17:57: Pump PU1 changed by Tank T1 control
    21:17:57: Balancing the network:

              Trial  1: relative flow change = 2.115823
              Trial  2: relative flow change = 0.102371
              Trial  3: relative flow change = 0.008551
              Trial  4: relative flow change = 0.000141
                        maximum  flow change = 0.0022 for Link P121
                        maximum  head error  = 0.0000 for Link P13

    21:17:57: Balanced after 4 trials
    21:17:57: Reservoir R2 is closed
    21:17:57: Tank T1 is emptying at 5.20 m
    21:17:57: Pump PU1 changed from open to closed
   
    22:00:00: Balancing the network:

              Trial  1: relative flow change = 0.210165
              Trial  2: relative flow change = 0.136737
              Trial  3: relative flow change = 0.000952
                        maximum  flow change = 0.0135 for Link P6
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	30.329428250085
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.990195581768
      Lua script changed status — re-solving (pass 1)
    22:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000004
                        maximum  flow change = 0.0001 for Link P69
                        maximum  head error  = 0.0000 for Link P114

    22:00:00: Balanced after 1 trials
   
    23:00:00: Balancing the network:

              Trial  1: relative flow change = 0.307162
              Trial  2: relative flow change = 0.212950
              Trial  3: relative flow change = 0.002153
              Trial  4: relative flow change = 0.000026
                        maximum  flow change = 0.0003 for Link P114
                        maximum  head error  = 0.0000 for Link P114

  ## Pressure at J126 is: 	30.234064853026
  ### Adjusting PRV V1 to try to reach target pressure of 	30	m
  ### New PRV V1 setting: 	22.756130728742
      Lua script changed status — re-solving (pass 1)
    23:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P126
                        maximum  head error  = 0.0000 for Link P143

    23:00:00: Balanced after 1 trials
   
    24:00:00: Balancing the network:

              Trial  1: relative flow change = 0.000000
                        maximum  flow change = 0.0000 for Link P64
                        maximum  head error  = 0.0000 for Link P76

    24:00:00: Balanced after 1 trials
   
  Hydraulic Flow Balance (L/s)
  ================================
  Total Inflow:            17.370
  Consumer Demand:         18.075
  Demand Deficit:           0.000
  Emitter Flow:             0.000
  Leakage Flow:             0.000
  Total Outflow:           18.075
  Storage Flow:            -0.704
  Flow Ratio:               1.000
  ================================

  Analysis ended Sun Mar 22 22:32:57 2026

   
  Node Results at 0:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.36     22.76
  J126                 2.00     49.20     30.00
   
   
  Node Results at 1:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.33     22.73
  J126                 1.75     49.20     30.00
   
   
  Node Results at 2:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.30     22.70
  J126                 1.50     49.20     30.00
   
   
  Node Results at 3:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.36     22.76
  J126                 2.00     49.20     30.00
   
   
  Node Results at 4:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.54     22.94
  J126                 3.25     49.20     30.00
   
   
  Node Results at 5:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.04     23.44
  J126                 5.45     49.20     30.00
   
   
  Node Results at 6:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.50     23.90
  J126                 7.00     49.20     30.00
   
   
  Node Results at 7:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     51.04     24.44
  J126                 8.50     49.20     30.00
   
   
  Node Results at 8:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.58     23.98
  J126                 7.25     49.20     30.00
   
   
  Node Results at 9:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.19     23.59
  J126                 6.00     49.20     30.00
   
   
  Node Results at 10:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.86     23.26
  J126                 4.75     49.20     30.00
   
   
  Node Results at 11:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.19     23.59
  J126                 6.00     49.20     30.00
   
   
  Node Results at 12:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.34     23.74
  J126                 6.50     49.20     30.00
   
   
  Node Results at 13:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.19     23.59
  J126                 6.00     49.20     30.00
   
   
  Node Results at 14:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.86     23.26
  J126                 4.75     49.20     30.00
   
   
  Node Results at 15:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.69     23.09
  J126                 4.00     49.20     30.00
   
   
  Node Results at 16:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.04     23.44
  J126                 5.45     49.20     30.00
   
   
  Node Results at 17:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.34     23.74
  J126                 6.50     49.20     30.00
   
   
  Node Results at 18:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     51.04     24.44
  J126                 8.50     49.20     30.00
   
   
  Node Results at 19:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.34     23.74
  J126                 6.50     49.20     30.00
   
   
  Node Results at 20:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     50.19     23.59
  J126                 6.00     49.20     30.00
   
   
  Node Results at 21:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.92     23.32
  J126                 5.00     49.20     30.00
   
   
  Node Results at 22:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.59     22.99
  J126                 3.50     49.20     30.00
   
   
  Node Results at 23:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.36     22.76
  J126                 2.00     49.20     30.00
   
   
  Node Results at 24:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m    METERS
  ----------------------------------------------
  J113                 0.00     49.36     22.76
  J126                 2.00     49.20     30.00
   