;MADE BY EPANET-JS [f1533e3a]
[JUNCTIONS]
;Id	Elevation
J137	26.2
J138	26.3
J1	40.9
J107	35.4
J67	51.9
J68	53.5
J69	41.2
J7	35.7
J70	33
J71	40.6
J72	50.2
J73	58.6
J74	52.9
J75	49
J108	37.4
J76	49.4
J77	40.4
J78	42.2
J79	61.6
J8	52.4
J80	39
J81	47.9
J82	60.7
J83	57
J84	43
J109	43.3
J85	28.6
J86	63.3
J87	38.4
J88	40.2
J89	45.7
J9	53.3
J90	45.4
J91	26.1
J92	50.4
J93	43.7
J11	56.2
J94	53.9
J95	28.4
J96	56.4
J97	56.2
J98	40.7
J99	49.6
J12	35.6
J13	54.7
J14	47.9
J15	64.7
J16	32.9
J17	30.7
J10	58.8
J18	39.7
J19	56.5
J2	59.9
J20	59.8
J21	57.4
J22	47.4
J23	56.5
J110	36.6
J24	41.9
J111	37.2
J136	40.8
J100	54.6
J25	41.4
J112	26.4
J26	37.8
J113	26.6
J114	27.4
J115	23.5
J27	56.2
J116	21.6
J117	22.3
J118	25.9
J101	48.7
J119	25.5
J28	54.2
J120	28.5
J121	30.2
J122	29.9
J29	37.2
J123	29.4
J124	21.3
J125	22.2
J126	19.2
J102	60.6
J3	36.4
J30	33.1
J127	34.7
J128	38.8
J129	36.1
J31	39.2
J130	36.7
J131	34.8
J32	52.5
J132	36.9
J103	57
J33	71.9
J133	29.6
J134	30.6
J34	56.2
J135	30.7
J35	53.3
J36	39.4
J37	58.9
J38	58.3
J39	62.1
J104	53.4
J4	29.7
J40	34.5
J41	44
J42	54
J43	56.4
J44	56.8
J45	54.4
J46	59.8
J47	56.1
J48	57.8
J105	49.5
J49	52.3
J5	48.9
J50	35.4
J51	61.7
J52	37.9
J53	34.8
J54	31.2
J55	30
J56	58.5
J57	40.7
J106	37.7
J58	52.6
J59	39.8
J6	42.8
J60	52.9
J61	35.2
J62	54.8
J63	39.1
J64	48.5
J65	41.4
J66	64

[RESERVOIRS]
;Id	Head	Pattern
R2	47.7

[TANKS]
;Id	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol
T1	79	5	0	7.5	20	0	*	NO

[PIPES]
;Id	Start	End	Length	Diameter	Roughness	MinorLoss	Status
P125	J91	J137	5.65	150	130	0	Open
P125_2	J138	J112	5.99	150	130	0	Open
P1	J43	J27	31.93	50	85	0	Open
P2	J29	J63	59.62	100	85	0	Open
P4	J86	J82	131.52	200	85	0	Open
P5	J28	J42	21.23	63	85	0	Open
P6	J91	J87	361.57	150	85	0	Open
P7	J32	J104	28.01	100	85	0	Open
P8	J75	J76	14.52	100	85	0	Open
P9	J61	J107	36.35	100	85	0	Open
P11	J12	J4	81.55	63	85	0	Open
P12	J79	J66	53.44	100	85	0	Open
P13	J88	J30	167.11	100	85	0	Open
P14	J42	J74	77.46	50	85	0	Open
P15	J70	J95	47.57	150	85	0	Open
P16	J84	J90	83.48	63	85	0	Open
P18	J24	J31	38.87	100	85	0	Open
P19	J64	J93	54.61	150	85	0	Open
P20	J35	J9	104.45	100	85	0	Open
P21	J9	J81	78.07	100	85	0	Open
P22	J29	J36	49.79	100	85	0	Open
P23	J49	J62	65.62	100	85	0	Open
P24	J5	J60	64.85	100	85	0	Open
P25	J8	J35	36.63	100	85	0	Open
P26	J99	J81	90.87	100	85	0	Open
P27	J69	J50	189.48	150	85	0	Open
P28	J106	J52	8.73	100	85	0	Open
P29	J78	J1	42.04	100	85	0	Open
P30	J44	J68	171.33	100	85	0	Open
P31	J38	J20	74.58	63	85	0	Open
P32	J69	J84	94.99	100	85	0	Open
P33	J81	J75	19.12	100	85	0	Open
P34	J93	J70	103.64	150	85	0	Open
P35	J30	J85	114.02	100	85	0	Open
P36	J101	J5	116.25	100	85	0	Open
P37	J53	J54	90.16	63	85	0	Open
P38	J62	J28	39.93	100	85	0	Open
P39	J77	J18	111.95	100	85	0	Open
P40	J95	J17	26.42	100	85	0	Open
P41	J18	J26	99.31	100	85	0	Open
P42	J37	J79	82.22	100	85	0	Open
P43	J37	J83	66.55	63	85	0	Open
P44	J87	J80	133.83	100	85	0	Open
P45	J106	J29	68.7	100	85	0	Open
P46	J48	J38	18.8	100	85	0	Open
P47	J32	J92	147.53	63	85	0	Open
P48	J67	J32	23.84	100	85	0	Open
P49	J68	J22	144.8	100	85	0	Open
P50	J77	J98	77.56	100	85	0	Open
P51	J61	J3	42.03	100	85	0	Open
P52	J38	J96	72.9	63	85	0	Open
P53	J35	J58	59.55	100	85	0	Open
P54	J51	J46	44.92	100	85	0	Open
P55	J39	J73	42.24	100	85	0	Open
P56	J105	J101	16.7	100	85	0	Open
P57	J88	J6	39.36	63	85	0	Open
P58	J104	J39	133.7	100	85	0	Open
P59	J39	J15	158.24	63	85	0	Open
P60	J72	J49	155.06	100	85	0	Open
P61	J82	J56	35.48	200	85	0	Open
P62	J31	J12	44.67	100	85	0	Open
P63	J80	J71	84.34	50	85	0	Open
P64	J56	J21	29.48	200	85	0	Open
P65	J48	J46	87.12	100	85	0	Open
P66	J58	J94	110.48	100	85	0	Open
P67	J82	J102	86.74	100	85	0	Open
P68	J97	J13	140.73	100	85	0	Open
P69	J80	J16	80.31	100	85	0	Open
P71	J60	J44	72.25	100	85	0	Open
P72	J67	J47	101.2	150	85	0	Open
P73	J104	J100	100.57	63	85	0	Open
P74	J16	J40	77.48	50	85	0	Open
P75	J93	J24	39.66	100	85	0	Open
P76	J64	J105	228.15	150	85	0	Open
P77	J52	J18	47.37	100	85	0	Open
P78	J7	J24	63.98	63	85	0	Open
P79	J105	J67	90.38	150	85	0	Open
P80	J46	J79	51.64	100	85	0	Open
P81	J29	J61	52.8	100	85	0	Open
P82	J73	J11	192.57	100	85	0	Open
P83	J84	J78	46.64	100	85	0	Open
P84	J23	J34	80.65	100	85	0	Open
P85	J33	J86	99.05	200	85	0	Open
P86	J94	J28	10.16	100	85	0	Open
P87	J22	J88	71.32	100	85	0	Open
P88	J78	J41	149.36	63	85	0	Open
P89	J21	J97	29.5	200	85	0	Open
P90	J68	J44	80.12	100	85	0	Open
P91	J55	J91	88.08	150	85	0	Open
P92	J11	J47	37.71	100	85	0	Open
P93	J47	J69	319.68	150	85	0	Open
P94	J62	J23	53.58	100	85	0	Open
P95	J12	J53	37.9	100	85	0	Open
P96	J10	J43	28.33	63	85	0	Open
P97	J73	J11	46.28	100	85	0	Open
P98	J43	J45	34.67	50	85	0	Open
P99	J10	J19	67.28	100	85	0	Open
P100	J14	J57	160.73	100	85	0	Open
P101	J6	J89	126.77	63	85	0	Open
P102	J23	J48	57.64	100	85	0	Open
P103	J30	J25	112.46	100	85	0	Open
P104	J89	J109	45.14	50	85	0	Open
P105	J58	J72	64.11	100	85	0	Open
P106	J34	J37	82.5	100	85	0	Open
P107	J14	J99	29.75	100	85	0	Open
P108	J34	J103	92.27	100	85	0	Open
P109	J108	J87	117.51	150	85	0	Open
P110	J64	J14	18.9	100	85	0	Open
P111	J98	J59	35.72	100	85	0	Open
P112	J95	J85	182.01	150	85	0	Open
P113	J17	J65	117.52	100	85	0	Open
P114	J16	J55	181.94	100	85	0	Open
P115	J97	J8	36.35	200	85	0	Open
P116	J21	J10	60.04	100	85	0	Open
P117	J56	J2	126.66	100	85	0	Open
P118	J98	J52	67.19	100	85	0	Open
P119	J53	J31	133.65	100	85	0	Open
P120	J8	J64	76.98	200	85	0	Open
P121	J5	J22	101.26	100	85	0	Open
P122	J76	J51	301.81	100	85	0	Open
P10	J106	J110	58.71	100	130	0	Open
P123	J110	J50	26.75	150	130	0	Open
P124	J110	J111	115.57	150	130	0	Open
P17	T1	J33	31.7	200	85	0	Open
P126	J113	J114	44.48	150	130	0	Open
P127	J114	J115	174.61	100	130	0	Open
P128	J115	J116	127.56	100	130	0	Open
P129	J116	J117	199.82	100	130	0	Open
P130	J117	J118	256.58	100	130	0	Open
P131	J118	J119	40.69	100	130	0	Open
P132	J119	J91	15.22	100	130	0	Closed
P133	J114	J120	25.66	150	130	0	Open
P134	J120	J121	33.38	150	130	0	Open
P135	J121	J115	232.08	50	130	0	Open
P136	J121	J122	127.87	150	130	0	Open
P137	J122	J123	18.49	100	130	0	Open
P138	J123	J124	141.93	100	130	0	Open
P139	J124	J125	134.92	50	130	0	Open
P140	J124	J126	135.83	100	130	0	Open
P141	J126	J116	269.36	100	130	0	Open
P143	J127	J128	400.51	100	130	0	Open
P144	J128	J129	78.36	100	130	0	Open
P145	J129	J130	44.22	100	130	0	Open
P146	J130	J131	378.07	100	130	0	Open
P148	J130	J131	561.23	100	130	0	Open
P3	J50	J132	59.9	150	130	0	Open
P149	J132	J108	90.31	150	130	0	Open
P150	J132	J128	59.82	100	130	0	Open
P142	J127	J133	145.4	100	130	0	Open
P151	J133	J120	21.45	100	130	0	Closed
P147	J131	J134	117.46	100	130	0	Open
P152	J134	J122	23.95	100	130	0	Closed
P70	J85	J135	58.31	150	85	0	Open
P153	J135	J55	125.86	150	85	0	Open
P154	J63	J136	45.85	300	130	0	Open

[PUMPS]
;Id	Start	End	Properties
PU1	R2	J111	HEAD PU1	SPEED 1
PU2	J137	J138	HEAD PU2	SPEED 1

[VALVES]
;Id	Start	End	Diameter	Setting	MinorLoss
V1	J112	J113	150	PRV	999999	0

[DEMANDS]
;Id	Demand	Pattern	Category
J1	0.020606782407407407	RESIDENTIAL
J1	0.0020606782407407405	;epanetjs_customers
J107	0.023427569444444442	RESIDENTIAL
J107	0.002342756944444444	;epanetjs_customers
J67	0.061184085648148145	RESIDENTIAL
J67	0.006118408564814815	;epanetjs_customers
J68	0.2621548032407407	RESIDENTIAL
J68	0.02621548032407407	;epanetjs_customers
J7	0.03951070601851852	RESIDENTIAL
J7	0.003951070601851852	;epanetjs_customers
J70	0.006001643518518518	RESIDENTIAL
J70	0.0006001643518518517	;epanetjs_customers
J71	0.09457166666666666	RESIDENTIAL
J71	0.009457166666666666	;epanetjs_customers
J72	0.09264015046296298	RESIDENTIAL
J72	0.009264015046296297	;epanetjs_customers
J73	0.2361871412037037	RESIDENTIAL
J73	0.023618714120370365	;epanetjs_customers
J74	0.030409050925925926	RESIDENTIAL
J74	0.0030409050925925924	;epanetjs_customers
J75	0.047292
J108	0.08670435185185185	RESIDENTIAL
J108	0.008670435185185184	;epanetjs_customers
J76	0.09481278935185186	RESIDENTIAL
J76	0.009481278935185185	;epanetjs_customers
J77	0.11240395833333332	RESIDENTIAL
J77	0.011240395833333333	;epanetjs_customers
J78	0.13643359953703704	RESIDENTIAL
J78	0.013643359953703704	;epanetjs_customers
J79	0.11560560185185186	RESIDENTIAL
J79	0.011560560185185186	;epanetjs_customers
J8	0.0809508449074074	RESIDENTIAL
J8	0.00809508449074074	;epanetjs_customers
J80	0.2215498263888889	RESIDENTIAL
J80	0.022154982638888886	;epanetjs_customers
J81	0.08644134259259259	RESIDENTIAL
J81	0.008644134259259261	;epanetjs_customers
J82	0.1077023726851852	RESIDENTIAL
J82	0.010770237268518518	;epanetjs_customers
J83	0.049447488425925924	RESIDENTIAL
J83	0.004944748842592593	;epanetjs_customers
J84	0.05480310185185185	RESIDENTIAL
J84	0.005480310185185185	;epanetjs_customers
J109	0.04479292824074074	RESIDENTIAL
J109	0.004479292824074074	;epanetjs_customers
J85	0.09733923611111112	RESIDENTIAL
J85	0.009733923611111112	;epanetjs_customers
J86	0.08319994212962963	RESIDENTIAL
J86	0.008319994212962962	;epanetjs_customers
J87	0.41818079861111107	RESIDENTIAL
J87	0.04181807986111111	;epanetjs_customers
J88	0.11601344907407408	RESIDENTIAL
J88	0.011601344907407407	;epanetjs_customers
J89	0.06866385416666665	RESIDENTIAL
J89	0.006866385416666667	;epanetjs_customers
J9	0.11895925925925926	RESIDENTIAL
J9	0.011895925925925924	;epanetjs_customers
J90	0.06954162037037037	RESIDENTIAL
J90	0.006954162037037037	;epanetjs_customers
J91	0.2739982986111111	RESIDENTIAL
J91	0.027399829861111117	;epanetjs_customers
J92	0.12930336805555556	RESIDENTIAL
J92	0.012930336805555553	;epanetjs_customers
J93	0.01120099537037037	RESIDENTIAL
J93	0.001120099537037037	;epanetjs_customers
J11	0.1627448148148148	RESIDENTIAL
J11	0.016274481481481484	;epanetjs_customers
J94	0.057300000000000004	RESIDENTIAL
J94	0.005730000000000001	;epanetjs_customers
J95	0.07616738425925926	RESIDENTIAL
J95	0.007616738425925927	;epanetjs_customers
J96	0.053606226851851846	RESIDENTIAL
J96	0.005360622685185185	;epanetjs_customers
J97	0.07711203703703703	RESIDENTIAL
J97	0.007711203703703703	;epanetjs_customers
J98	0.0647463425925926	RESIDENTIAL
J98	0.006474634259259258	;epanetjs_customers
J99	0.020219895833333335	RESIDENTIAL
J99	0.002021989583333333	;epanetjs_customers
J12	0.09562165509259259	RESIDENTIAL
J12	0.009562165509259259	;epanetjs_customers
J13	0.06959296296296295	RESIDENTIAL
J13	0.006959296296296296	;epanetjs_customers
J14	0.11512054398148149	RESIDENTIAL
J14	0.011512054398148149	;epanetjs_customers
J15	0.1434744675925926	RESIDENTIAL
J15	0.01434744675925926	;epanetjs_customers
J16	0.17542134259259254	RESIDENTIAL
J16	0.017542134259259257	;epanetjs_customers
J17	0.09890032407407406	RESIDENTIAL
J17	0.009890032407407406	;epanetjs_customers
J10	0.01426380787037037	RESIDENTIAL
J10	0.001426380787037037	;epanetjs_customers
J18	0.07556902777777777	RESIDENTIAL
J18	0.007556902777777779	;epanetjs_customers
J19	0.0063926967592592586	RESIDENTIAL
J19	0.0006392696759259258	;epanetjs_customers
J2	0.09066940972222222	RESIDENTIAL
J2	0.00906694097222222	;epanetjs_customers
J20	0.07571541666666666	RESIDENTIAL
J20	0.0075715416666666665	;epanetjs_customers
J21	0.044369155092592594	RESIDENTIAL
J21	0.004436915509259259	;epanetjs_customers
J22	0.20612946759259257	RESIDENTIAL
J22	0.02061294675925926	;epanetjs_customers
J23	0.056070972222222216	RESIDENTIAL
J23	0.005607097222222222	;epanetjs_customers
J110	0.06906791666666666	RESIDENTIAL
J110	0.006906791666666666	;epanetjs_customers
J24	0.058009884259259265	RESIDENTIAL
J24	0.005800988425925926	;epanetjs_customers
J136	0.03709922453703704	RESIDENTIAL
J136	0.003709922453703704	;epanetjs_customers
J100	0.06803893518518518	RESIDENTIAL
J100	0.00680389351851852	;epanetjs_customers
J25	0.11409138888888888	RESIDENTIAL
J25	0.011409138888888889	;epanetjs_customers
J26	0.029999652777777774	RESIDENTIAL
J26	0.0029999652777777776	;epanetjs_customers
J114	0.011663206018518517	RESIDENTIAL
J114	0.0011663206018518518	;epanetjs_customers
J115	0.03876961805555555	RESIDENTIAL
J115	0.0038769618055555554	;epanetjs_customers
J27	0.037970879629629625	RESIDENTIAL
J27	0.003797087962962963	;epanetjs_customers
J116	0.010681273148148148	RESIDENTIAL
J116	0.0010681273148148147	;epanetjs_customers
J117	0.21
J118	0.01087212962962963	RESIDENTIAL
J118	0.001087212962962963	;epanetjs_customers
J101	0.053361631944444446	RESIDENTIAL
J101	0.005336163194444445	;epanetjs_customers
J119	0.2
J28	0.005828842592592593	RESIDENTIAL
J28	0.0005828842592592592	;epanetjs_customers
J121	0.007356805555555556	RESIDENTIAL
J121	0.0007356805555555555	;epanetjs_customers
J122	0.45
J29	0.05043471064814815	RESIDENTIAL
J29	0.005043471064814815	;epanetjs_customers
J123	0.016598055555555553	RESIDENTIAL
J123	0.0016598055555555554	;epanetjs_customers
J124	0.036463217592592585	RESIDENTIAL
J124	0.003646321759259259	;epanetjs_customers
J125	0.04
J126	0.006545173611111112	RESIDENTIAL
J126	0.000654517361111111	;epanetjs_customers
J102	0.018455787037037038	RESIDENTIAL
J102	0.0018455787037037037	;epanetjs_customers
J3	0.019803425925925926	RESIDENTIAL
J3	0.0019803425925925926	;epanetjs_customers
J30	0.19077759259259258	RESIDENTIAL
J30	0.01907775925925926	;epanetjs_customers
J127	0.28198202546296297	RESIDENTIAL
J127	0.028198202546296295	;epanetjs_customers
J128	0.2322793865740741	RESIDENTIAL
J128	0.02322793865740741	;epanetjs_customers
J31	0.12007921296296295	RESIDENTIAL
J31	0.012007921296296296	;epanetjs_customers
J130	0.24285049768518516	RESIDENTIAL
J130	0.024285049768518516	;epanetjs_customers
J131	0.23467881944444444	RESIDENTIAL
J131	0.02346788194444445	;epanetjs_customers
J32	0.02839365740740741	RESIDENTIAL
J32	0.0028393657407407404	;epanetjs_customers
J103	0.12040766203703701	RESIDENTIAL
J103	0.012040766203703705	;epanetjs_customers
J133	0.01178394675925926	RESIDENTIAL
J133	0.0011783946759259258	;epanetjs_customers
J134	0.004893657407407407	RESIDENTIAL
J134	0.0004893657407407407	;epanetjs_customers
J34	0.12452011574074076	RESIDENTIAL
J34	0.012452011574074074	;epanetjs_customers
J135	0.016673472222222225	RESIDENTIAL
J135	0.0016673472222222224	;epanetjs_customers
J35	0.06576362268518518	RESIDENTIAL
J35	0.006576362268518517	;epanetjs_customers
J36	0.025537418981481482	RESIDENTIAL
J36	0.002553741898148148	;epanetjs_customers
J37	0.16578982638888887	RESIDENTIAL
J37	0.01657898263888889	;epanetjs_customers
J38	0.04734075231481481	RESIDENTIAL
J38	0.0047340752314814815	;epanetjs_customers
J39	0.20680212962962963	RESIDENTIAL
J39	0.020680212962962966	;epanetjs_customers
J104	0.14405239583333332	RESIDENTIAL
J104	0.014405239583333332	;epanetjs_customers
J4	0.043892870370370374	RESIDENTIAL
J4	0.004389287037037037	;epanetjs_customers
J40	0.09447642361111111	RESIDENTIAL
J40	0.009447642361111112	;epanetjs_customers
J41	0.11870384259259259	RESIDENTIAL
J41	0.01187038425925926	;epanetjs_customers
J42	0.022852511574074075	RESIDENTIAL
J42	0.0022852511574074073	;epanetjs_customers
J43	0.011755185185185184	RESIDENTIAL
J43	0.0011755185185185184	;epanetjs_customers
J44	0.2740918171296296	RESIDENTIAL
J44	0.02740918171296297	;epanetjs_customers
J45	0.09462636574074074	RESIDENTIAL
J45	0.009462636574074073	;epanetjs_customers
J46	0.07091200231481481	RESIDENTIAL
J46	0.0070912002314814804	;epanetjs_customers
J47	0.09812327546296297	RESIDENTIAL
J47	0.009812327546296296	;epanetjs_customers
J48	0.008821782407407408	RESIDENTIAL
J48	0.0008821782407407408	;epanetjs_customers
J105	0.14554084490740737	RESIDENTIAL
J105	0.014554084490740742	;epanetjs_customers
J49	0.1709730324074074	RESIDENTIAL
J49	0.01709730324074074	;epanetjs_customers
J5	0.17696905092592588	RESIDENTIAL
J5	0.01769690509259259	;epanetjs_customers
J51	0.09712339120370371	RESIDENTIAL
J51	0.00971233912037037	;epanetjs_customers
J52	0.0337149074074074	RESIDENTIAL
J52	0.003371490740740741	;epanetjs_customers
J53	0.16549587962962964	RESIDENTIAL
J53	0.016549587962962967	;epanetjs_customers
J54	0.07636601851851851	RESIDENTIAL
J54	0.007636601851851852	;epanetjs_customers
J55	0.06564119212962963	RESIDENTIAL
J55	0.0065641192129629634	;epanetjs_customers
J56	0.11647247685185186	RESIDENTIAL
J56	0.011647247685185186	;epanetjs_customers
J57	0.09736896990740741	RESIDENTIAL
J57	0.009736896990740741	;epanetjs_customers
J106	0.024029733796296297	RESIDENTIAL
J106	0.00240297337962963	;epanetjs_customers
J58	0.0934777662037037	RESIDENTIAL
J58	0.00934777662037037	;epanetjs_customers
J59	0.027455891203703703	RESIDENTIAL
J59	0.00274558912037037	;epanetjs_customers
J6	0.1521113078703704	RESIDENTIAL
J6	0.015211130787037036	;epanetjs_customers
J60	0.1864742824074074	RESIDENTIAL
J60	0.018647428240740737	;epanetjs_customers
J61	0.055114363425925926	RESIDENTIAL
J61	0.005511436342592592	;epanetjs_customers
J62	0.023862013888888887	RESIDENTIAL
J62	0.0023862013888888887	;epanetjs_customers
J63	0.0374725	RESIDENTIAL
J63	0.0037472499999999997	;epanetjs_customers
J64	0.12059953703703702	RESIDENTIAL
J64	0.012059953703703703	;epanetjs_customers
J65	0.07860762731481481	RESIDENTIAL
J65	0.007860762731481482	;epanetjs_customers
J66	0.03980793981481481	RESIDENTIAL
J66	0.003980793981481481	;epanetjs_customers

[STATUS]
;Id	Status
PU1	Closed
PU2	Open

[CURVES]
;Id	X	Y
;PUMP:
PU1	50	40
;PUMP:
PU2	1	50

[PATTERNS]
;Id	Multiplier
constant	1
;DEMAND:
RESIDENTIAL	0.4	0.35	0.3	0.4	0.65	1.09	1.4	1.7
RESIDENTIAL	1.45	1.2	0.95	1.2	1.3	1.2	0.95	0.8
RESIDENTIAL	1.09	1.3	1.7	1.3	1.2	1	0.7	0.4

[TIMES]
Duration	24
Hydraulic Timestep	1
Report Timestep	1
Pattern Timestep	1

[REPORT]
Status	FULL
Summary	No
Page	0

[OPTIONS]
Quality	NONE
Unbalanced	CONTINUE 10
Accuracy	0.001
Units	LPS
Headloss	H-W
Demand Multiplier	1
Demand Model	DDA
Emitter Exponent	0.5
Pattern	constant
CHECKFREQ 2

[BACKDROP]
Units	DEGREES

[COORDINATES]
;Node	X-coord	Y-coord
J137	-4.377033	55.91101
J138	-4.376995	55.910933
J1	-4.3827615	55.9108906
J107	-4.3858608	55.9098722
J67	-4.3821754	55.9137082
J68	-4.3836639	55.9123495
J69	-4.3853594	55.9114018
J7	-4.3778147	55.9149107
J70	-4.3769994	55.9150671
J71	-4.3813705	55.9112697
J72	-4.3804741	55.9176744
J73	-4.3837581	55.9144311
J74	-4.3778188	55.9170176
J75	-4.3773771	55.9164594
J108	-4.3844947	55.9103995
J76	-4.3774883	55.9165742
J77	-4.3888445	55.9102775
J78	-4.3832828	55.9110576
J79	-4.3746975	55.9185121
J8	-4.3794679	55.9163479
J80	-4.3811463	55.9110659
J81	-4.3776565	55.9163884
J82	-4.3813427	55.9158301
J83	-4.3761601	55.9182887
J84	-4.3839678	55.9112161
J109	-4.380235	55.9133366
J85	-4.3773018	55.9134429
J86	-4.3822209	55.9169048
J87	-4.3826092	55.9104042
J88	-4.380364	55.9121024
J89	-4.380501	55.9135137
J9	-4.3781637	55.9170297
J90	-4.3835359	55.9116001
J91	-4.3770567	55.911059
J92	-4.3808363	55.9145812
J93	-4.3785993	55.915284
J11	-4.3838571	55.9140189
J94	-4.3784201	55.9175255
J95	-4.3762794	55.9149611
J96	-4.376963	55.9175717
J97	-4.3799979	55.9162114
J98	-4.3876431	55.910351
J99	-4.3789573	55.9160191
J12	-4.3786567	55.9142354
J13	-4.3809159	55.9152283
J14	-4.3787828	55.9157701
J15	-4.3847221	55.9152284
J16	-4.3798578	55.9110625
J17	-4.3761609	55.9151892
J10	-4.3808208	55.9165986
J18	-4.3876978	55.9095069
J19	-4.3813095	55.9171134
J2	-4.3817183	55.9170316
J20	-4.3748317	55.917894
J21	-4.3804314	55.9161048
J22	-4.3815022	55.9121382
J23	-4.3769283	55.9178649
J110	-4.3861633	55.9097403
J24	-4.3788355	55.9149609
J111	-4.3865855	55.9088676
J136	-4.3865804	55.9111067
J100	-4.3828823	55.9140062
J25	-4.3798066	55.9125817
J112	-4.3769701	55.910881
J26	-4.3862805	55.9092442
J113	-4.3769182	55.9107726
J114	-4.3767325	55.9103864
J115	-4.3740172	55.9107734
J27	-4.3801832	55.9164533
J116	-4.3720311	55.9110505
J117	-4.3734932	55.9126117
J118	-4.376982	55.9114491
J101	-4.3807547	55.9139754
J119	-4.3768208	55.9110945
J28	-4.3782648	55.9174977
J120	-4.3766543	55.9101598
J121	-4.3765341	55.9098673
J122	-4.376001	55.9087568
J29	-4.3866532	55.9103413
J123	-4.3757118	55.908794
J124	-4.3734937	55.9086849
J125	-4.3725079	55.9094909
J126	-4.3713146	55.9086683
J102	-4.3820806	55.9151863
J3	-4.3855037	55.9105196
J30	-4.3785695	55.9129792
J127	-4.378898	55.9094392
J128	-4.3849421	55.90928
J129	-4.3849303	55.9085839
J31	-4.3788874	55.9146148
J130	-4.3842406	55.9085196
J131	-4.3781821	55.9084114
J32	-4.3821107	55.9139191
J132	-4.3850163	55.9097341
J103	-4.3774333	55.9189582
J33	-4.3837019	55.9168356
J133	-4.3769897	55.9101165
J134	-4.3763651	55.9086879
J34	-4.3772851	55.9185517
J135	-4.3775932	55.9129447
J35	-4.3796973	55.9166512
J36	-4.3870068	55.9105321
J37	-4.3760077	55.9185788
J38	-4.3760247	55.9178413
J39	-4.3834001	55.914749
J104	-4.3820654	55.9141697
J4	-4.3773879	55.9142133
J40	-4.3800963	55.9113228
J41	-4.3832604	55.9114373
J42	-4.3781459	55.9173188
J43	-4.3804133	55.9167099
J44	-4.3835461	55.9130638
J45	-4.3805982	55.9169976
J46	-4.3746659	55.9180693
J47	-4.3837039	55.9137873
J48	-4.3760594	55.918009
J105	-4.381008	55.9140244
J49	-4.3781671	55.9181967
J5	-4.3813719	55.9130458
J50	-4.3857677	55.9098125
J51	-4.3739454	55.9180829
J52	-4.3872331	55.9098308
J53	-4.3788033	55.9139247
J54	-4.3780533	55.9138742
J55	-4.3774084	55.9118242
J56	-4.3808663	55.9160031
J57	-4.3762984	55.9158654
J106	-4.3870957	55.9098154
J58	-4.3800589	55.9171469
J59	-4.387245	55.9105317
J6	-4.3803735	55.9124513
J60	-4.3824108	55.9130788
J61	-4.3858552	55.9101974
J62	-4.3777113	55.9176659
J63	-4.3861229	55.9107862
J64	-4.3790582	55.9156988
J65	-4.3780235	55.9153417
J66	-4.3738638	55.9186122
R2	-4.3869324	55.9090409
T1	-4.383709	55.9165505

[VERTICES]
;link	X-coord	Y-coord
P2	-4.3863686	55.9106103
P4	-4.3817747	55.9163089
P5	-4.3781532	55.9173309
P6	-4.3777553	55.9109442
P6	-4.3783214	55.9108025
P6	-4.379044	55.9105594
P6	-4.3796945	55.9104244
P6	-4.3805014	55.9103907
P6	-4.3818023	55.9103974
P7	-4.382081	55.9140694
P9	-4.3858776	55.9101161
P9	-4.3858552	55.9100004
P11	-4.3784086	55.9142765
P11	-4.378121	55.9143113
P11	-4.3778954	55.9142955
P11	-4.377636	55.9142544
P12	-4.3741748	55.9185491
P13	-4.3802071	55.912095
P13	-4.3800783	55.9120857
P13	-4.3798107	55.9120774
P13	-4.3796885	55.9120876
P13	-4.3795406	55.9121148
P13	-4.3794035	55.9121601
P13	-4.3792995	55.9122212
P13	-4.3792119	55.9123138
P13	-4.3790559	55.9124699
P13	-4.3788872	55.9126417
P13	-4.3786511	55.9128875
P13	-4.3785806	55.9129648
P14	-4.3780749	55.9173303
P14	-4.3780619	55.9173465
P14	-4.3780843	55.9173758
P14	-4.3780768	55.9174093
P14	-4.3779834	55.9174276
P14	-4.3779311	55.9174161
P14	-4.3778291	55.9172977
P14	-4.3776712	55.9170905
P14	-4.3776625	55.9170602
P14	-4.3777195	55.9170446
P15	-4.3766473	55.9150376
P15	-4.376374	55.9150111
P16	-4.3838263	55.9114206
P16	-4.383871	55.9114665
P16	-4.3839678	55.9115124
P16	-4.384005	55.9116042
P16	-4.3839454	55.9116627
P16	-4.3838412	55.9116752
P18	-4.3788879	55.914839
P19	-4.3789488	55.9155689
P19	-4.3788376	55.9154954
P19	-4.3787264	55.9153752
P20	-4.3794094	55.9167256
P20	-4.3788724	55.9168497
P20	-4.3784627	55.916949
P21	-4.3778861	55.9166665
P21	-4.3777639	55.9164963
P22	-4.3868144	55.9103787
P22	-4.3867525	55.9104315
P22	-4.3866964	55.9104943
P22	-4.3866846	55.9105224
P22	-4.3866964	55.9105307
P22	-4.3867141	55.9105389
P22	-4.3867554	55.9105389
P23	-4.3781036	55.9181146
P23	-4.3779768	55.9179435
P23	-4.3778658	55.9178103
P24	-4.3818217	55.9130608
P25	-4.3796254	55.9165519
P26	-4.3778639	55.9163282
P27	-4.3854528	55.9112702
P27	-4.3854859	55.9111898
P27	-4.3853645	55.9111094
P27	-4.3852432	55.9110352
P27	-4.3852211	55.9108311
P27	-4.3854635	55.9103037
P27	-4.3855975	55.9100683
P27	-4.3856772	55.9098815
P29	-4.3831487	55.9109741
P29	-4.3830668	55.9108948
P29	-4.3829551	55.910899
P29	-4.3828807	55.9109073
P30	-4.3839156	55.9130878
P30	-4.3841726	55.9130908
P30	-4.3843386	55.9130638
P30	-4.384419	55.9129708
P30	-4.38451	55.9128507
P30	-4.3845261	55.9127367
P30	-4.3844993	55.9125956
P30	-4.3844511	55.9124816
P30	-4.3843922	55.9124305
P30	-4.3842904	55.9123915
P30	-4.3841726	55.9123795
P30	-4.3839905	55.9123615
P30	-4.3837978	55.9123555
P31	-4.3757427	55.9178555
P31	-4.3752222	55.9178738
P32	-4.3850772	55.9114248
P32	-4.3849283	55.9113664
P32	-4.3847645	55.9112579
P32	-4.3844518	55.9112537
P32	-4.3841763	55.9112453
P34	-4.3783972	55.9152143
P34	-4.3780188	55.9151496
P34	-4.3775932	55.9151083
P35	-4.3783746	55.9131957
P35	-4.378212	55.9133341
P35	-4.3780734	55.9134624
P35	-4.3779288	55.9135097
P35	-4.3777541	55.9135367
P35	-4.3776035	55.9135198
P36	-4.3806779	55.9138916
P36	-4.3807233	55.9138006
P36	-4.3809115	55.913666
P36	-4.3811063	55.9134696
P36	-4.3812036	55.9133969
P36	-4.3813075	55.9133023
P36	-4.3813399	55.9131568
P37	-4.378668	55.9138615
P37	-4.3784706	55.9138015
P37	-4.3782451	55.9137793
P37	-4.3781041	55.9137667
P37	-4.3779462	55.9137857
P37	-4.3778503	55.9138268
P37	-4.3778165	55.9138742
P37	-4.3778503	55.9139089
P37	-4.3779123	55.9139216
P37	-4.3780026	55.9138931
P38	-4.3780283	55.9175882
P38	-4.3781829	55.9175526
P39	-4.3887915	55.9102294
P39	-4.3885348	55.9100198
P39	-4.3882056	55.9097915
P39	-4.3879433	55.9096445
P41	-4.387536	55.9093849
P41	-4.387363	55.9093005
P41	-4.3869891	55.9092536
P41	-4.3865204	55.9092379
P42	-4.3757364	55.9185491
P42	-4.3753063	55.9185195
P42	-4.3750879	55.9185084
P43	-4.3760137	55.9184902
P43	-4.3760309	55.9184251
P43	-4.3760309	55.9183093
P43	-4.3760266	55.9182043
P43	-4.3760244	55.9181681
P43	-4.3760696	55.9181596
P43	-4.3761192	55.9181596
P43	-4.376145	55.9181946
P43	-4.3761515	55.9182562
P44	-4.3824953	55.9106946
P44	-4.3821219	55.9109512
P44	-4.3818208	55.9110524
P45	-4.3870884	55.9100223
P45	-4.3870159	55.9100692
P45	-4.3868819	55.910113
P45	-4.3867759	55.9102225
P46	-4.3760319	55.9179163
P47	-4.3819327	55.9138987
P47	-4.3816697	55.9138987
P47	-4.3815119	55.913935
P47	-4.3813096	55.9140438
P47	-4.3811721	55.9141753
P47	-4.3811033	55.9143227
P47	-4.3811518	55.9144179
P47	-4.3812206	55.9145222
P47	-4.3811883	55.9146016
P47	-4.3811114	55.9146288
P47	-4.3809536	55.9146401
P48	-4.3821512	55.9138261
P49	-4.3834878	55.9123443
P49	-4.3834975	55.9122878
P49	-4.383478	55.9122642
P49	-4.3834195	55.9122514
P49	-4.3827564	55.9122204
P49	-4.3818788	55.9121895
P49	-4.3817033	55.9121822
P50	-4.3886861	55.9103325
P50	-4.3884788	55.9103565
P50	-4.3881531	55.9103805
P50	-4.3879392	55.9103842
P50	-4.3877681	55.9103749
P51	-4.3857548	55.9103038
P51	-4.3856097	55.9104258
P52	-4.3760219	55.917775
P52	-4.3761304	55.917692
P52	-4.3763039	55.9176616
P52	-4.3765027	55.9176616
P53	-4.379926	55.9169608
P55	-4.383474	55.9146967
P55	-4.3835712	55.9146443
P57	-4.3803236	55.9123581
P58	-4.3820542	55.9143675
P58	-4.3820931	55.914483
P58	-4.3821826	55.9145877
P58	-4.3823615	55.9146988
P58	-4.3825016	55.9147599
P58	-4.3827505	55.9148013
P58	-4.3829994	55.9148165
P58	-4.3831667	55.9148013
P58	-4.3832562	55.9147817
P59	-4.3835107	55.914858
P59	-4.3835722	55.9149341
P59	-4.3836498	55.9149722
P59	-4.3837793	55.9150121
P59	-4.3838731	55.915081
P59	-4.3839928	55.9151245
P59	-4.3842257	55.9151317
P59	-4.3845427	55.9151172
P59	-4.3846412	55.9150997
P59	-4.3847026	55.9150616
P59	-4.3847835	55.9150363
P59	-4.384887	55.9150417
P59	-4.3849614	55.9150689
P59	-4.3850197	55.915136
P59	-4.3850164	55.9152103
P59	-4.3849259	55.9152429
P59	-4.3848288	55.915252
P60	-4.3800755	55.9177581
P60	-4.3796824	55.9178419
P60	-4.3793336	55.9179226
P60	-4.3786471	55.9180839
P61	-4.3810674	55.9159152
P62	-4.3788484	55.9145704
P62	-4.3787808	55.9144282
P62	-4.3787131	55.9143113
P63	-4.3811559	55.9111899
P63	-4.3811559	55.9112589
P63	-4.3810645	55.9113092
P63	-4.3810539	55.9113663
P63	-4.3810944	55.9114294
P63	-4.38117	55.9114541
P63	-4.3812755	55.9114639
P63	-4.3813688	55.9114521
P63	-4.3814338	55.9114097
P63	-4.3814409	55.9113545
P63	-4.3814251	55.9113141
P64	-4.3806019	55.9160526
P65	-4.3755727	55.9180406
P65	-4.3751475	55.9180549
P66	-4.3797378	55.9172214
P66	-4.3791786	55.9173517
P66	-4.3788519	55.9174231
P66	-4.3785474	55.9175006
P67	-4.3816552	55.9156587
P67	-4.38186	55.9154865
P67	-4.3820097	55.9153452
P68	-4.3799007	55.9160638
P68	-4.3798408	55.9159505
P68	-4.3798595	55.9158392
P68	-4.3799906	55.9157384
P68	-4.3802229	55.9156734
P68	-4.3805001	55.9155936
P68	-4.3807848	55.9153354
P69	-4.3803597	55.9110669
P71	-4.3831605	55.9131088
P71	-4.3833908	55.9131118
P72	-4.3825338	55.9137215
P72	-4.3829185	55.9137215
P72	-4.3831836	55.9137069
P72	-4.3835371	55.9136952
P72	-4.3836826	55.9137331
P73	-4.3826528	55.9141413
P73	-4.3827617	55.914174
P73	-4.3828745	55.9142263
P73	-4.3830067	55.9142307
P73	-4.3830845	55.9141936
P73	-4.3831312	55.9141326
P73	-4.3831312	55.9140825
P73	-4.3830962	55.9140432
P73	-4.3830184	55.9140105
P74	-4.3798638	55.9112443
P74	-4.3798583	55.9112631
P74	-4.3797965	55.9112873
P74	-4.3797656	55.911322
P74	-4.3797517	55.9113636
P74	-4.3797795	55.9114294
P74	-4.3798274	55.9114519
P74	-4.3798985	55.9114632
P74	-4.3799572	55.9114666
P74	-4.3800128	55.9114623
P74	-4.3800592	55.9114467
P74	-4.3801102	55.9114051
P74	-4.3801118	55.9113653
P75	-4.3786087	55.9152085
P75	-4.3787042	55.9151315
P75	-4.3787937	55.9150445
P76	-4.3794629	55.9155776
P76	-4.3797568	55.9154177
P76	-4.380336	55.9148654
P76	-4.3806385	55.9145748
P77	-4.3872678	55.9097507
P77	-4.387454	55.9096293
P78	-4.3781072	55.9149208
P78	-4.3784415	55.9149308
P78	-4.3786863	55.9149408
P79	-4.3812186	55.9138089
P79	-4.3813797	55.9137681
P79	-4.38165	55.9137302
P79	-4.3817748	55.9136807
P80	-4.3746864	55.918187
P80	-4.3747427	55.9182243
P80	-4.3747632	55.9183908
P80	-4.3747069	55.9184425
P81	-4.3865025	55.9102881
P81	-4.3862737	55.9102475
P81	-4.3859501	55.9102162
P82	-4.383904	55.914474
P82	-4.3841349	55.9145326
P82	-4.3843334	55.9145407
P82	-4.3844886	55.9145245
P82	-4.3847232	55.9144679
P82	-4.3848711	55.9144194
P82	-4.3849686	55.9143284
P82	-4.3849938	55.9142131
P82	-4.3849794	55.9141079
P82	-4.384918	55.9140432
P82	-4.3848459	55.9139764
P82	-4.3847701	55.9139501
P82	-4.3846799	55.9139582
P82	-4.3845572	55.9139987
P82	-4.3843912	55.914029
P82	-4.384153	55.9140351
P83	-4.3836476	55.9111494
P83	-4.3833944	55.9111076
P84	-4.3770535	55.91804
P84	-4.3772123	55.9182513
P84	-4.3773049	55.9184627
P85	-4.3836212	55.9169234
P85	-4.3830706	55.916942
P85	-4.3825722	55.9169553
P87	-4.3810567	55.9121133
P87	-4.3804705	55.9120895
P88	-4.3829477	55.9111744
P88	-4.382836	55.9111911
P88	-4.3826945	55.911141
P88	-4.3824786	55.9111285
P88	-4.3822999	55.9112161
P88	-4.3823073	55.9113413
P88	-4.3823743	55.9114081
P88	-4.3824935	55.9114457
P88	-4.3827094	55.9114498
P88	-4.3829849	55.9114457
P90	-4.3836532	55.9125356
P90	-4.3836317	55.9127787
P90	-4.383605	55.9129618
P91	-4.3773466	55.9116035
P91	-4.3772849	55.911452
P92	-4.3836514	55.9140088
P92	-4.3836694	55.91394
P93	-4.3839429	55.9137975
P93	-4.3840972	55.9137512
P93	-4.3842185	55.9136523
P93	-4.3843122	55.9136091
P93	-4.3845989	55.9135411
P93	-4.3848966	55.9133959
P93	-4.3850785	55.9132599
P93	-4.3851722	55.9130993
P93	-4.3852396	55.9129011
P93	-4.3853443	55.9126756
P93	-4.3854435	55.9124129
P93	-4.3854752	55.9121989
P93	-4.3854862	55.9119857
P93	-4.3854146	55.9115779
P94	-4.3773584	55.9177514
P95	-4.3786342	55.9141017
P95	-4.3786849	55.9139974
P96	-4.380663	55.9166521
P97	-4.3837735	55.914398
P97	-4.3838202	55.9141691
P97	-4.3838513	55.9140514
P98	-4.3804735	55.9167802
P98	-4.3804596	55.9168097
P99	-4.3808745	55.9166615
P99	-4.3809604	55.916677
P99	-4.3809964	55.9166848
P100	-4.3785631	55.9157988
P100	-4.3781909	55.9159098
P100	-4.3778425	55.9159719
P100	-4.3775337	55.9159808
P100	-4.3772565	55.9159408
P100	-4.3769081	55.915892
P100	-4.3766389	55.9158743
P101	-4.3804678	55.9125258
P101	-4.3805841	55.9126377
P101	-4.3805897	55.9127464
P101	-4.3805675	55.9129111
P101	-4.3805343	55.9130726
P101	-4.3804622	55.9132031
P101	-4.3804068	55.9132745
P101	-4.3804345	55.9133584
P101	-4.3805232	55.913405
P101	-4.3805398	55.9134733
P102	-4.3763771	55.9179946
P102	-4.3761363	55.9180233
P103	-4.3787292	55.9130239
P103	-4.3789906	55.9130931
P103	-4.3791101	55.9131073
P103	-4.3792641	55.9130879
P103	-4.3793492	55.9130351
P103	-4.3794825	55.9129192
P103	-4.3795951	55.9127968
P103	-4.3797123	55.9126783
P104	-4.3803735	55.913551
P104	-4.3802405	55.9135386
P104	-4.380174	55.9135013
P104	-4.3801186	55.9134485
P104	-4.3801352	55.9133926
P105	-4.3803413	55.9175068
P105	-4.3804298	55.9176185
P106	-4.3770532	55.9186196
P106	-4.3767289	55.9186493
P106	-4.376451	55.9186307
P106	-4.3761334	55.9186011
P107	-4.3788885	55.9159124
P108	-4.3774532	55.9186801
P108	-4.3775921	55.9188099
P108	-4.3776848	55.9188358
P108	-4.3777906	55.918884
P108	-4.3778171	55.9189767
P108	-4.3777575	55.9190286
P108	-4.377612	55.9190472
P108	-4.3775259	55.9190398
P111	-4.3875937	55.910445
P111	-4.3875148	55.9104967
P111	-4.3873799	55.9105151
P112	-4.3764321	55.9146833
P112	-4.3767349	55.9142437
P112	-4.3769058	55.9139304
P112	-4.3771543	55.9135604
P112	-4.3772397	55.913456
P113	-4.3764098	55.915228
P113	-4.3766726	55.9152512
P113	-4.3770645	55.9152822
P113	-4.3775717	55.9153029
P113	-4.377793	55.9153236
P114	-4.3792075	55.9110712
P114	-4.3787674	55.9112313
P114	-4.3782191	55.9114866
P114	-4.377725	55.911742
P114	-4.3775397	55.9118155
P115	-4.3796432	55.9162999
P116	-4.3807107	55.9164485
P117	-4.3809398	55.9160383
P118	-4.3874588	55.910268
P118	-4.3873404	55.9101832
P118	-4.3872384	55.9100485
P119	-4.3789767	55.9138796
P119	-4.3791775	55.9138621
P119	-4.3793113	55.9138871
P119	-4.3794006	55.9139546
P119	-4.3794586	55.9140171
P119	-4.3794631	55.9140696
P119	-4.3794095	55.9141822
P119	-4.3793515	55.9143172
P119	-4.3792935	55.9144198
P119	-4.3792355	55.9145123
P119	-4.3791953	55.9145598
P119	-4.3790168	55.9145948
P120	-4.3790718	55.9157946
P121	-4.3814438	55.9126075
P121	-4.3814762	55.9122983
P122	-4.3770663	55.9167017
P122	-4.3764572	55.9169013
P122	-4.3758654	55.9170849
P122	-4.3754459	55.9172072
P122	-4.3749862	55.9173328
P122	-4.3742729	55.9175097
P122	-4.3739626	55.9176031
P122	-4.3738937	55.9178027
P123	-4.3860171	55.909793
P123	-4.3858885	55.9098151
P124	-4.3861901	55.9096517
P124	-4.3860962	55.9095658
P124	-4.3859973	55.9094882
P124	-4.3859281	55.90943
P124	-4.3859627	55.9093663
P124	-4.3862642	55.9090477
P124	-4.3864273	55.9089368
P129	-4.3722327	55.9115379
P129	-4.3724092	55.9118134
P129	-4.373115	55.9123644
P130	-4.375346	55.9118629
P130	-4.3758376	55.9116298
P135	-4.3738041	55.9102875
P138	-4.3756454	55.9087368
P138	-4.3753132	55.908711
P138	-4.3748737	55.9087081
P139	-4.3734937	55.9092208
P139	-4.373427	55.9093621
P139	-4.3728934	55.9094452
P140	-4.3724486	55.9086724
P141	-4.3713849	55.9093747
P141	-4.3715924	55.9099729
P141	-4.3718889	55.9106501
P143	-4.378827	55.90928
P143	-4.3800689	55.909174
P143	-4.3813464	55.9091939
P143	-4.3832152	55.9092469
P144	-4.385013	55.9087298
P145	-4.3846073	55.9085196
P146	-4.3812836	55.9084533
P146	-4.3789416	55.9083936
P146	-4.3783739	55.9083936
P148	-4.3842704	55.9081903
P148	-4.3843576	55.9078041
P148	-4.3843402	55.9076917
P148	-4.384253	55.9076575
P148	-4.3836949	55.9076428
P148	-4.3814403	55.907642
P148	-4.3802631	55.9076322
P148	-4.3794434	55.9076615
P148	-4.3786586	55.9077251
P148	-4.3780133	55.907813
P148	-4.3779086	55.9078815
P3	-4.3855361	55.9097897
P3	-4.3855361	55.9097046
P3	-4.3854018	55.9096751
P3	-4.3851331	55.9096719
P149	-4.3849871	55.9099861
P149	-4.3849403	55.9102317
P149	-4.3848118	55.9103299
P150	-4.3848722	55.9097263
P150	-4.3848862	55.9096594
P150	-4.384939	55.9095885
P150	-4.3849249	55.9095294
P150	-4.3848968	55.9094644
P142	-4.3785046	55.9095175
P142	-4.3780943	55.9096489
P142	-4.3777499	55.9098912
P142	-4.3774935	55.910039
P147	-4.3777353	55.908462
P147	-4.3770245	55.9085688
P147	-4.376563	55.9086509
P70	-4.3773967	55.913264
P153	-4.3776325	55.9126584
P153	-4.3775736	55.912295
P154	-4.3862794	55.9108672

;[CUSTOMERS]
;Id	X-coord	Y-coord	BaseDemand	PipeId	JunctionId	SnapX	SnapY
;1	-4.387257	55.909392		P41	J18	-4.387297	55.909292
;2	-4.387044	55.909361		P41	J18	-4.387082	55.909265
;3	-4.386865	55.909354		P41	J26	-4.386876	55.90925
;4	-4.386695	55.909329		P41	J26	-4.386704	55.909244
;5	-4.386514	55.909328		P41	J26	-4.386506	55.909238
;6	-4.386329	55.909323		P41	J26	-4.386322	55.909243
;7	-4.384058	55.907738		P148	J130	-4.384065	55.907653
;8	-4.383686	55.907726		P148	J130	-4.383686	55.907643
;9	-4.384299	55.908229		P148	J130	-4.384267	55.908228
;10	-4.384382	55.90863		P145	J130	-4.384382	55.90852
;11	-4.384065	55.90827		P148	J130	-4.384263	55.908276
;12	-4.383669	55.908261		P146	J130	-4.383651	55.908506
;13	-4.384014	55.90862		P146	J130	-4.384022	55.908515
;14	-4.383649	55.908596		P146	J130	-4.383655	55.908506
;15	-4.384428	55.909105		P143	J128	-4.384418	55.90927
;16	-4.38397	55.909013		P143	J128	-4.383955	55.909261
;17	-4.384188	55.909107		P143	J128	-4.384178	55.909265
;18	-4.384096	55.909105		P143	J128	-4.384086	55.909264
;19	-4.384009	55.909103		P143	J128	-4.383999	55.909262
;20	-4.38392	55.909102		P143	J128	-4.38391	55.90926
;21	-4.383787	55.90915		P143	J128	-4.38378	55.909258
;22	-4.383694	55.909149		P143	J128	-4.383687	55.909256
;23	-4.383573	55.909142		P143	J128	-4.383566	55.909254
;24	-4.383224	55.907721		P148	J130	-4.383224	55.907643
;25	-4.382907	55.907722		P148	J130	-4.382907	55.907643
;26	-4.382587	55.907749		P148	J130	-4.382587	55.907642
;27	-4.382282	55.907748		P148	J130	-4.382282	55.907642
;28	-4.381989	55.907748		P148	J130	-4.381989	55.907642
;29	-4.381685	55.907748		P148	J130	-4.381685	55.907642
;30	-4.38138	55.907746		P148	J130	-4.381383	55.907642
;31	-4.381064	55.907721		P148	J131	-4.381066	55.907639
;32	-4.383308	55.908252		P146	J130	-4.38329	55.908498
;33	-4.382938	55.908227		P146	J130	-4.382919	55.90849
;34	-4.383281	55.908589		P146	J130	-4.383287	55.908498
;35	-4.382911	55.908591		P146	J130	-4.382918	55.90849
;36	-4.382503	55.908242		P146	J130	-4.382486	55.90848
;37	-4.382192	55.908234		P146	J130	-4.382175	55.908473
;38	-4.382474	55.908566		P146	J130	-4.38248	55.90848
;39	-4.383327	55.908923		P143	J128	-4.383307	55.909249
;40	-4.383458	55.909146		P143	J128	-4.383452	55.909251
;41	-4.383365	55.909145		P143	J128	-4.383359	55.90925
;42	-4.383261	55.909144		P143	J128	-4.383255	55.909248
;43	-4.38317	55.909142		P143	J128	-4.383161	55.909245
;44	-4.382566	55.90887		P143	J128	-4.382534	55.909228
;45	-4.382563	55.908921		P143	J128	-4.382535	55.909228
;46	-4.38256	55.908971		P143	J128	-4.382537	55.909228
;47	-4.382772	55.90913		P143	J128	-4.382763	55.909234
;48	-4.382679	55.90913		P143	J128	-4.38267	55.909231
;49	-4.382576	55.909128		P143	J128	-4.382567	55.909229
;50	-4.382426	55.909125		P143	J128	-4.382417	55.909224
;51	-4.382323	55.909123		P143	J128	-4.382314	55.909221
;52	-4.382231	55.909122		P143	J128	-4.382222	55.909219
;53	-4.381886	55.908226		P146	J130	-4.381869	55.908466
;54	-4.381577	55.908218		P146	J130	-4.38156	55.908459
;55	-4.382162	55.908559		P146	J130	-4.382168	55.908473
;56	-4.381858	55.908551		P146	J130	-4.381864	55.908466
;57	-4.381551	55.908544		P146	J130	-4.381557	55.908459
;58	-4.381264	55.90821		P146	J130	-4.381244	55.908452
;59	-4.380948	55.908202		P146	J131	-4.380928	55.908444
;60	-4.381247	55.908538		P146	J130	-4.381254	55.908453
;61	-4.380941	55.908532		P146	J131	-4.380948	55.908445
;62	-4.382095	55.909115		P143	J128	-4.382086	55.909215
;63	-4.382003	55.909114		P143	J128	-4.381994	55.909212
;64	-4.381862	55.909108		P143	J127	-4.381853	55.909208
;65	-4.381769	55.909107		P143	J127	-4.38176	55.909206
;66	-4.381618	55.909107		P143	J127	-4.381609	55.909201
;67	-4.38152	55.9091		P143	J127	-4.381511	55.909199
;68	-4.381336	55.908875		P143	J127	-4.38132	55.909193
;69	-4.381423	55.909104		P143	J127	-4.381415	55.909196
;70	-4.381292	55.909101		P143	J127	-4.381287	55.909193
;71	-4.381187	55.9091		P143	J127	-4.381182	55.909191
;72	-4.381095	55.909098		P143	J127	-4.38109	55.90919
;73	-4.38075	55.907721		P148	J131	-4.380752	55.907636
;74	-4.380287	55.907742		P148	J131	-4.38029	55.907632
;75	-4.379916	55.907752		P148	J131	-4.379904	55.907645
;76	-4.379452	55.907764		P148	J131	-4.379426	55.907663
;77	-4.379138	55.907787		P148	J131	-4.379113	55.907688
;78	-4.378831	55.907811		P148	J131	-4.378806	55.907713
;79	-4.378523	55.907835		P148	J131	-4.378486	55.907749
;80	-4.37818	55.9079		P148	J131	-4.378135	55.907796
;81	-4.380511	55.90819		P146	J131	-4.380491	55.908433
;82	-4.380143	55.908195		P146	J131	-4.380124	55.908424
;83	-4.380488	55.908537		P146	J131	-4.380496	55.908433
;84	-4.380117	55.908536		P146	J131	-4.380126	55.908424
;85	-4.379773	55.908196		P146	J131	-4.379755	55.908414
;86	-4.379645	55.908565		P146	J131	-4.379657	55.908412
;87	-4.38054	55.908859		P143	J127	-4.380524	55.909181
;88	-4.380264	55.909041		P143	J127	-4.380257	55.909177
;89	-4.38067	55.909086		P143	J127	-4.380665	55.909183
;90	-4.380576	55.909086		P143	J127	-4.380571	55.909182
;91	-4.380473	55.909084		P143	J127	-4.380468	55.90918
;92	-4.380043	55.909075		P143	J127	-4.380069	55.909174
;93	-4.379786	55.908961		P143	J127	-4.379849	55.909193
;94	-4.379746	55.908864		P143	J127	-4.379836	55.909194
;95	-4.379766	55.908912		P143	J127	-4.379842	55.909193
;96	-4.379952	55.909085		P143	J127	-4.379978	55.909182
;97	-4.379823	55.909098		P143	J127	-4.379849	55.909193
;98	-4.379732	55.909108		P143	J127	-4.379757	55.909201
;99	-4.379335	55.908196		P146	J131	-4.379318	55.908403
;100	-4.379018	55.908188		P146	J131	-4.379001	55.908395
;101	-4.379281	55.90861		P146	J131	-4.379298	55.908403
;102	-4.378923	55.908655		P146	J131	-4.378923	55.908394
;103	-4.378707	55.908182		P146	J131	-4.378707	55.908394
;104	-4.378325	55.908202		P148	J131	-4.378093	55.90824
;105	-4.378209	55.908057		P148	J131	-4.378015	55.908088
;106	-4.378599	55.908728		P146	J131	-4.378599	55.908394
;107	-4.379227	55.908935		P143	J127	-4.37931	55.909239
;108	-4.379246	55.908986		P143	J127	-4.379315	55.909238
;109	-4.379248	55.909176		P143	J127	-4.379266	55.909243
;110	-4.378816	55.909169		P143	J127	-4.378846	55.909278
;111	-4.378621	55.90887		P143	J127	-4.378827	55.90928
;112	-4.378703	55.909043		P143	J127	-4.378827	55.90928
;113	-4.377396	55.908147		P148	J131	-4.377995	55.90805
;114	-4.376323	55.908168		P147	J134	-4.376593	55.908645
;115	-4.375601	55.908964		P137	J123	-4.375712	55.908794
;116	-4.374322	55.90804		P138	J124	-4.374287	55.908698
;117	-4.375086	55.908348		P138	J123	-4.375078	55.908709
;118	-4.374553	55.908884		P138	J124	-4.374563	55.908703
;119	-4.373388	55.908404		P140	J124	-4.373377	55.908684
;120	-4.372628	55.908347		P140	J124	-4.372616	55.908674
;121	-4.389169	55.91042		P50	J77	-4.388844	55.910278
;122	-4.388426	55.910081		P39	J77	-4.388551	55.910033
;123	-4.387777	55.909708		P39	J18	-4.387917	55.90963
;124	-4.388161	55.909939		P39	J18	-4.388317	55.909868
;125	-4.388043	55.90986		P39	J18	-4.388185	55.90978
;126	-4.388266	55.91002		P39	J77	-4.388429	55.909946
;127	-4.38789	55.909795		P39	J18	-4.388051	55.909705
;128	-4.38854	55.910165		P39	J77	-4.388657	55.91012
;129	-4.388663	55.910245		P39	J77	-4.388763	55.910206
;130	-4.388934	55.91046		P50	J77	-4.388763	55.910306
;131	-4.388923	55.910591		P50	J77	-4.388686	55.910333
;132	-4.388736	55.910493		P50	J77	-4.388677	55.910334
;133	-4.388507	55.910505		P50	J77	-4.388472	55.910357
;134	-4.388328	55.910118		P39	J77	-4.38855	55.910032
;135	-4.388217	55.910245		P50	J98	-4.388247	55.910374
;136	-4.388021	55.91026		P50	J98	-4.388028	55.910383
;137	-4.387822	55.910258		P50	J98	-4.387801	55.910377
;138	-4.388303	55.910528		P50	J77	-4.388266	55.910372
;139	-4.38811	55.91056		P50	J98	-4.3881	55.910381
;140	-4.387932	55.910557		P50	J98	-4.387939	55.910384
;141	-4.387726	55.910578		P111	J98	-4.387532	55.910485
;142	-4.387414	55.909462		P41	J18	-4.387558	55.909402
;143	-4.387654	55.909616		P77	J18	-4.387577	55.909568
;144	-4.387047	55.909623		P77	J52	-4.387287	55.909738
;145	-4.387425	55.909782		P77	J52	-4.387307	55.909725
;146	-4.387392	55.909904		P118	J52	-4.387235	55.909905
;147	-4.387417	55.910028		P118	J52	-4.387253	55.910067
;148	-4.386862	55.909612		P10	J106	-4.386816	55.909793
;149	-4.386646	55.909597		P10	J110	-4.3866	55.909775
;150	-4.386465	55.90957		P124	J110	-4.38619	55.909652
;151	-4.386896	55.909862		P10	J106	-4.386912	55.909801
;152	-4.386874	55.909968		P45	J106	-4.38709	55.90997
;153	-4.386722	55.910054		P45	J29	-4.386882	55.910113
;154	-4.386601	55.909884		P10	J110	-4.386628	55.909778
;155	-4.386405	55.909868		P10	J110	-4.386432	55.909762
;156	-4.38645	55.909974		P10	J110	-4.386503	55.909768
;157	-4.387517	55.910123		P118	J98	-4.387329	55.910168
;158	-4.387651	55.910207		P118	J98	-4.387522	55.910297
;159	-4.387537	55.910587		P111	J59	-4.387499	55.910499
;160	-4.387349	55.910612		P111	J59	-4.387314	55.910523
;161	-4.387154	55.910631		P111	J59	-4.387245	55.910532
;162	-4.386658	55.910139		P45	J29	-4.386812	55.910186
;163	-4.386584	55.910226		P81	J29	-4.386511	55.910291
;164	-4.386413	55.910119		P81	J29	-4.386334	55.910258
;165	-4.386403	55.910385		P2	J29	-4.386554	55.910435
;166	-4.386952	55.910664		P22	J36	-4.386941	55.910534
;167	-4.386783	55.91067		P22	J36	-4.386772	55.910538
;168	-4.38632	55.910462		P2	J29	-4.386472	55.910513
;169	-4.386608	55.910722		P2	J63	-4.386363	55.910614
;170	-4.386722	55.91107		P154	J136	-4.38658	55.911107
;171	-4.386586	55.910905		P154	J136	-4.386413	55.910973
;172	-4.386412	55.911141		P154	J136	-4.386553	55.911085
;173	-4.386685	55.911229		P154	J136	-4.38658	55.911107
;174	-4.386286	55.909561		P124	J110	-4.386144	55.90961
;175	-4.386027	55.909868		P123	J110	-4.385989	55.909798
;176	-4.386022	55.909919		P9	J107	-4.385859	55.909917
;177	-4.386019	55.909982		P9	J107	-4.385856	55.90998
;178	-4.386106	55.910099		P9	J61	-4.385877	55.910113
;179	-4.386015	55.910033		P9	J61	-4.385863	55.910042
;180	-4.386102	55.910149		P81	J61	-4.386078	55.910229
;181	-4.385925	55.910308		P51	J61	-4.385789	55.910268
;182	-4.385877	55.910351		P51	J61	-4.385754	55.910305
;183	-4.385817	55.910406		P51	J61	-4.38569	55.910358
;184	-4.385769	55.910449		P51	J3	-4.38564	55.910401
;185	-4.386223	55.910534		P2	J63	-4.38639	55.91059
;186	-4.386142	55.910609		P2	J63	-4.386284	55.910671
;187	-4.386051	55.910683		P2	J63	-4.386185	55.910742
;188	-4.385712	55.910501		P51	J3	-4.385578	55.910454
;189	-4.385665	55.910544		P51	J3	-4.38553	55.910496
;190	-4.384373	55.910485		P109	J108	-4.384372	55.9104
;191	-4.384258	55.91049		P109	J108	-4.384257	55.9104
;192	-4.38414	55.910183		P109	J108	-4.384142	55.9104
;193	-4.383784	55.910145		P109	J108	-4.383786	55.910401
;194	-4.38417	55.910489		P109	J108	-4.384169	55.9104
;195	-4.384026	55.910492		P109	J108	-4.384025	55.910401
;196	-4.383936	55.910497		P109	J108	-4.383935	55.910401
;197	-4.383851	55.910497		P109	J108	-4.38385	55.910401
;198	-4.383752	55.910493		P109	J108	-4.383751	55.910401
;199	-4.383602	55.910491		P109	J108	-4.383601	55.910402
;200	-4.38414	55.910923		P32	J84	-4.384007	55.911222
;201	-4.383909	55.910951		P83	J84	-4.383762	55.911173
;202	-4.383794	55.910954		P83	J84	-4.383662	55.911152
;203	-4.383679	55.910951		P83	J78	-4.383581	55.911138
;204	-4.383564	55.910931		P83	J78	-4.383465	55.911119
;205	-4.384068	55.911388		P16	J84	-4.383878	55.911347
;206	-4.384128	55.91144		P16	J90	-4.383968	55.911512
;207	-4.383987	55.911353		P16	J84	-4.383888	55.911331
;208	-4.383787	55.911305		P16	J84	-4.383891	55.911328
;209	-4.383698	55.911284		P83	J84	-4.38377	55.911175
;210	-4.384166	55.91153		P16	J90	-4.383984	55.911553
;211	-4.384153	55.911597		P16	J90	-4.384005	55.911604
;212	-4.384104	55.911673		P16	J90	-4.383976	55.911632
;213	-4.384052	55.911742		P16	J90	-4.383945	55.911663
;214	-4.383626	55.911741		P16	J90	-4.383704	55.911641
;215	-4.383714	55.911762		P16	J90	-4.383792	55.911663
;216	-4.384689	55.912451		P30	J68	-4.384451	55.912483
;217	-4.384723	55.912508		P30	J68	-4.384476	55.912541
;218	-4.384565	55.912299		P30	J68	-4.384392	55.912431
;219	-4.384274	55.912242		P30	J68	-4.384228	55.912385
;220	-4.384751	55.912631		P30	J68	-4.384509	55.912645
;221	-4.384741	55.912691		P30	J68	-4.38452	55.912704
;222	-4.384733	55.912738		P30	J68	-4.384526	55.912737
;223	-4.384725	55.912789		P30	J44	-4.38452	55.91278
;224	-4.384719	55.912834		P30	J44	-4.384514	55.912825
;225	-4.384186	55.912238		P30	J68	-4.384142	55.912377
;226	-4.384122	55.912235		P30	J68	-4.384079	55.91237
;227	-4.384026	55.912232		P30	J68	-4.38399	55.912362
;228	-4.383872	55.91223		P30	J68	-4.383859	55.912357
;229	-4.384177	55.912558		P30	J68	-4.384467	55.912519
;230	-4.384072	55.912554		P30	J68	-4.384128	55.912375
;231	-4.384001	55.91255		P30	J68	-4.384058	55.912368
;232	-4.383901	55.912545		P90	J68	-4.383653	55.912538
;233	-4.384236	55.912745		P30	J44	-4.384523	55.912758
;234	-4.383815	55.912719		P90	J44	-4.383637	55.912714
;235	-4.384712	55.912893		P30	J44	-4.38451	55.912851
;236	-4.384642	55.913018		P30	J44	-4.384423	55.912966
;237	-4.384611	55.913075		P30	J44	-4.384383	55.913013
;238	-4.384422	55.913199		P30	J44	-4.384339	55.913064
;239	-4.384122	55.912913		P30	J44	-4.384403	55.912989
;240	-4.384017	55.912909		P30	J44	-4.38401	55.913089
;241	-4.383946	55.912906		P30	J44	-4.383939	55.913088
;242	-4.383846	55.9129		P90	J44	-4.383616	55.912889
;243	-4.384119	55.913228		P30	J44	-4.384124	55.91309
;244	-4.384032	55.913226		P30	J44	-4.384037	55.913089
;245	-4.383967	55.913223		P30	J44	-4.383972	55.913088
;246	-4.383872	55.913217		P30	J44	-4.383899	55.913087
;247	-4.383719	55.913206		P30	J44	-4.383746	55.913077
;248	-4.385035	55.913586		P93	J47	-4.384807	55.913439
;249	-4.384946	55.913616		P93	J47	-4.38473	55.913477
;250	-4.384918	55.91456		P82	J73	-4.384797	55.914444
;251	-4.385005	55.914622		P82	J73	-4.384813	55.914438
;252	-4.385063	55.914664		P82	J73	-4.384824	55.914435
;253	-4.385009	55.914912		P59	J15	-4.384887	55.915042
;254	-4.384792	55.913704		P93	J47	-4.384599	55.913541
;255	-4.384723	55.913728		P93	J47	-4.384584	55.913545
;256	-4.384565	55.913773		P82	J11	-4.38468	55.913958
;257	-4.384479	55.913813		P82	J11	-4.384644	55.91397
;258	-4.384283	55.91387		P93	J47	-4.384097	55.913751
;259	-4.384718	55.914021		P82	J11	-4.384659	55.913965
;260	-4.384763	55.914068		P82	J11	-4.384896	55.914023
;261	-4.384829	55.914185		P82	J11	-4.384989	55.914178
;262	-4.384454	55.914136		P82	J11	-4.384392	55.914029
;263	-4.384342	55.914167		P82	J11	-4.384331	55.914031
;264	-4.38419	55.913867		P93	J47	-4.384083	55.913755
;265	-4.384059	55.913888		P93	J47	-4.383966	55.913791
;266	-4.384151	55.914145		P82	J11	-4.384153	55.914035
;267	-4.384063	55.914144		P82	J11	-4.384083	55.914031
;268	-4.383992	55.914141		P97	J11	-4.383831	55.914128
;269	-4.383906	55.914135		P97	J11	-4.383831	55.914129
;270	-4.384822	55.914239		P82	J11	-4.384986	55.91425
;271	-4.384704	55.914345		P82	J73	-4.384804	55.914441
;272	-4.384647	55.914375		P82	J73	-4.384739	55.914463
;273	-4.384428	55.914417		P82	J73	-4.384465	55.914527
;274	-4.384349	55.914417		P82	J73	-4.384388	55.914535
;275	-4.384272	55.914417		P82	J73	-4.384256	55.914538
;276	-4.384663	55.914672		P82	J73	-4.38454	55.914512
;277	-4.384736	55.914859		P59	J15	-4.384783	55.915036
;278	-4.384604	55.914867		P59	J15	-4.384775	55.915039
;279	-4.384557	55.914701		P82	J73	-4.384489	55.914525
;280	-4.384394	55.914707		P82	J73	-4.384339	55.91454
;281	-4.384313	55.914711		P82	J73	-4.384333	55.914541
;282	-4.384215	55.914257		P82	J11	-4.384197	55.914034
;283	-4.384193	55.914301		P97	J73	-4.383798	55.914276
;284	-4.38408	55.914255		P97	J73	-4.383806	55.914237
;285	-4.383934	55.914328		P97	J73	-4.38379	55.914319
;286	-4.383913	55.914373		P97	J73	-4.38378	55.914364
;287	-4.384194	55.914417		P82	J73	-4.384179	55.914534
;288	-4.384123	55.914702		P82	J73	-4.384145	55.914533
;289	-4.384046	55.914689		P82	J73	-4.384135	55.914533
;290	-4.384049	55.914896		P59	J39	-4.383779	55.915012
;291	-4.38379	55.914581		P55	J73	-4.383658	55.914545
;292	-4.38375	55.914623		P55	J73	-4.383621	55.914587
;293	-4.383618	55.914714		P55	J39	-4.383533	55.914665
;294	-4.383558	55.914745		P55	J39	-4.383464	55.914703
;295	-4.383746	55.91488		P59	J39	-4.383623	55.914959
;296	-4.384889	55.914928		P59	J15	-4.38487	55.915041
;297	-4.384688	55.91496		P59	J15	-4.384769	55.915041
;298	-4.384602	55.914973		P59	J15	-4.384703	55.915062
;299	-4.38441	55.915007		P59	J15	-4.384427	55.915123
;300	-4.384314	55.915003		P59	J15	-4.384332	55.915127
;301	-4.384754	55.915345		P59	J15	-4.384821	55.91525
;302	-4.38483	55.915379		P59	J15	-4.384829	55.915252
;303	-4.384565	55.915303		P59	J15	-4.384722	55.915228
;304	-4.384477	55.915288		P59	J15	-4.384722	55.915228
;305	-4.384286	55.91528		P59	J15	-4.384264	55.91513
;306	-4.384109	55.914999		P59	J15	-4.384096	55.915128
;307	-4.384019	55.914989		P59	J39	-4.383848	55.915062
;308	-4.38381	55.914919		P59	J39	-4.383733	55.914998
;309	-4.384147	55.915269		P59	J15	-4.384161	55.91513
;310	-4.3835	55.910188		P109	J87	-4.383502	55.910402
;311	-4.383403	55.910181		P109	J87	-4.383405	55.910402
;312	-4.383315	55.910181		P109	J87	-4.383317	55.910402
;313	-4.383215	55.910186		P109	J87	-4.383217	55.910403
;314	-4.382972	55.910183		P109	J87	-4.382974	55.910403
;315	-4.382872	55.910178		P109	J87	-4.382874	55.910404
;316	-4.383495	55.910491		P109	J87	-4.383494	55.910402
;317	-4.383398	55.910491		P109	J87	-4.383397	55.910402
;318	-4.3833	55.910489		P109	J87	-4.383299	55.910402
;319	-4.383347	55.910759		P29	J1	-4.383067	55.910895
;320	-4.383171	55.910487		P109	J87	-4.38317	55.910403
;321	-4.38308	55.910493		P109	J87	-4.383079	55.910403
;322	-4.38299	55.910493		P109	J87	-4.382989	55.910403
;323	-4.382867	55.910488		P109	J87	-4.382866	55.910404
;324	-4.382783	55.910179		P109	J87	-4.382785	55.910404
;325	-4.382687	55.910186		P109	J87	-4.382689	55.910404
;326	-4.382742	55.910767		P29	J1	-4.382761	55.910891
;327	-4.382423	55.910498		P44	J87	-4.382566	55.910516
;328	-4.3823	55.910505		P6	J87	-4.382303	55.910402
;329	-4.382209	55.910506		P6	J87	-4.382212	55.910401
;330	-4.382116	55.910502		P6	J87	-4.382119	55.9104
;331	-4.38199	55.910492		P6	J87	-4.381992	55.910399
;332	-4.381897	55.910493		P6	J87	-4.3819	55.910398
;333	-4.381845	55.910724		P44	J87	-4.38221	55.910891
;334	-4.381848	55.910766		P44	J87	-4.382174	55.910915
;335	-4.381803	55.910505		P6	J87	-4.381806	55.910397
;336	-4.381563	55.910526		P6	J87	-4.381565	55.910396
;337	-4.381345	55.910511		P6	J87	-4.381347	55.910395
;338	-4.381251	55.910498		P6	J87	-4.381253	55.910395
;339	-4.381158	55.910497		P6	J87	-4.38116	55.910394
;340	-4.381269	55.910736		P44	J80	-4.38129	55.911063
;341	-4.381273	55.910786		P44	J80	-4.381291	55.911063
;342	-4.38103	55.910503		P6	J87	-4.381032	55.910393
;343	-4.380936	55.910503		P6	J87	-4.380938	55.910393
;344	-4.380796	55.9105		P6	J87	-4.380798	55.910392
;345	-4.380813	55.910741		P69	J80	-4.380814	55.911066
;346	-4.380816	55.910794		P69	J80	-4.380817	55.911066
;347	-4.383386	55.910822		P29	J78	-4.383091	55.910918
;348	-4.383453	55.91088		P29	J78	-4.383201	55.911007
;349	-4.382946	55.911091		P88	J78	-4.383013	55.911152
;350	-4.383475	55.911262		P83	J78	-4.383543	55.911132
;351	-4.382729	55.911031		P88	J78	-4.382694	55.911141
;352	-4.382836	55.911056		P88	J78	-4.382727	55.911153
;353	-4.382616	55.91102		P88	J78	-4.382595	55.911135
;354	-4.382455	55.911037		P88	J78	-4.382479	55.911129
;355	-4.382354	55.911066		P88	J78	-4.382463	55.911136
;356	-4.382267	55.91111		P88	J78	-4.382375	55.911179
;357	-4.382196	55.911159		P88	J78	-4.3823	55.911216
;358	-4.382191	55.911376		P88	J41	-4.382307	55.911341
;359	-4.382251	55.911432		P88	J41	-4.382363	55.911397
;360	-4.383219	55.911518		P88	J41	-4.383211	55.911439
;361	-4.383502	55.911711		P16	J90	-4.38358	55.911611
;362	-4.383414	55.91169		P16	J90	-4.383536	55.9116
;363	-4.383124	55.91152		P88	J41	-4.383116	55.911442
;364	-4.383035	55.911522		P88	J41	-4.383027	55.911444
;365	-4.382943	55.911524		P88	J41	-4.382939	55.911446
;366	-4.382806	55.911528		P88	J41	-4.382802	55.911448
;367	-4.382692	55.91153		P88	J41	-4.382697	55.91145
;368	-4.38258	55.91153		P88	J41	-4.382585	55.911447
;369	-4.382474	55.911519		P88	J41	-4.382493	55.911446
;370	-4.382372	55.911493		P88	J41	-4.382437	55.911428
;371	-4.381852	55.910815		P44	J80	-4.382031	55.910982
;372	-4.381853	55.910859		P44	J80	-4.381997	55.910993
;373	-4.381854	55.910904		P44	J80	-4.381962	55.911005
;374	-4.381859	55.910948		P44	J80	-4.381931	55.911015
;375	-4.382155	55.911249		P88	J41	-4.382302	55.911246
;376	-4.382158	55.911314		P88	J41	-4.382306	55.911311
;377	-4.38174	55.911204		P44	J80	-4.38173	55.911054
;378	-4.381653	55.911202		P44	J80	-4.381644	55.911056
;379	-4.381577	55.911202		P63	J71	-4.381381	55.911278
;380	-4.381491	55.911209		P63	J71	-4.38137	55.91127
;381	-4.381664	55.911391		P63	J71	-4.381437	55.911382
;382	-4.381275	55.910839		P44	J80	-4.381289	55.911063
;383	-4.381278	55.910886		P44	J80	-4.381289	55.911063
;384	-4.381281	55.910939		P44	J80	-4.381289	55.911063
;385	-4.381284	55.910989		P44	J80	-4.381289	55.911063
;386	-4.380815	55.91084		P69	J80	-4.380816	55.911066
;387	-4.380816	55.910889		P69	J80	-4.380817	55.911066
;388	-4.380825	55.910938		P69	J80	-4.380826	55.911066
;389	-4.380828	55.910988		P69	J80	-4.380828	55.911066
;390	-4.38103	55.91121		P63	J71	-4.381156	55.91121
;391	-4.380911	55.911198		P69	J80	-4.38091	55.911066
;392	-4.380891	55.911337		P63	J71	-4.381058	55.911347
;393	-4.380895	55.911389		P63	J71	-4.381054	55.911366
;394	-4.381417	55.911516		P63	J71	-4.381369	55.911452
;395	-4.381024	55.911512		P63	J71	-4.381106	55.911433
;396	-4.380336	55.910148		P6	J87	-4.380369	55.910396
;397	-4.380225	55.910166		P6	J87	-4.380256	55.910401
;398	-4.38014	55.910189		P6	J87	-4.380169	55.910405
;399	-4.380699	55.910501		P6	J87	-4.380701	55.910392
;400	-4.380494	55.910505		P6	J87	-4.380479	55.910392
;401	-4.380277	55.910504		P6	J87	-4.380263	55.910401
;402	-4.380191	55.910526		P6	J87	-4.380175	55.910404
;403	-4.380201	55.910748		P69	J16	-4.380192	55.911065
;404	-4.380063	55.91022		P6	J87	-4.380088	55.910408
;405	-4.379927	55.91023		P6	J87	-4.379951	55.910414
;406	-4.379827	55.910252		P6	J87	-4.379849	55.910418
;407	-4.379638	55.910264		P6	J91	-4.379694	55.910424
;408	-4.379535	55.910279		P6	J91	-4.379639	55.910436
;409	-4.37945	55.910298		P6	J91	-4.379553	55.910454
;410	-4.380036	55.910519		P6	J87	-4.380022	55.910411
;411	-4.379954	55.91054		P6	J87	-4.379937	55.910414
;412	-4.379803	55.910524		P6	J87	-4.379789	55.91042
;413	-4.379721	55.910546		P6	J91	-4.379647	55.910434
;414	-4.379567	55.910517		P6	J91	-4.379529	55.910459
;415	-4.379469	55.910544		P6	J91	-4.379427	55.91048
;416	-4.379278	55.910313		P6	J91	-4.379393	55.910487
;417	-4.379146	55.910348		P6	J91	-4.379257	55.910515
;418	-4.378958	55.910398		P6	J91	-4.379062	55.910556
;419	-4.378745	55.910357		P6	J91	-4.378984	55.91058
;420	-4.378874	55.910375		P6	J91	-4.379044	55.910559
;421	-4.379353	55.910617		P6	J91	-4.379282	55.91051
;422	-4.379266	55.910638		P6	J91	-4.379194	55.910528
;423	-4.379105	55.910654		P6	J91	-4.379014	55.910569
;424	-4.37905	55.910696		P6	J91	-4.378941	55.910594
;425	-4.378927	55.91075		P6	J91	-4.378808	55.910639
;426	-4.378829	55.910777		P6	J91	-4.378715	55.91067
;427	-4.378652	55.910359		P6	J91	-4.378914	55.910603
;428	-4.378513	55.910385		P6	J91	-4.378791	55.910645
;429	-4.378443	55.910423		P6	J91	-4.37871	55.910672
;430	-4.378673	55.910787		P6	J91	-4.378592	55.910711
;431	-4.37858	55.910785		P6	J91	-4.378525	55.910734
;432	-4.378378	55.910494		P6	J91	-4.378606	55.910707
;433	-4.378362	55.910546		P6	J91	-4.378553	55.910725
;434	-4.380202	55.910802		P69	J16	-4.380195	55.911065
;435	-4.380208	55.910852		P69	J16	-4.380202	55.911066
;436	-4.380211	55.910897		P69	J16	-4.380206	55.911066
;437	-4.380208	55.910945		P69	J16	-4.380205	55.911066
;438	-4.380211	55.910996		P69	J16	-4.380209	55.911066
;439	-4.380786	55.911211		P69	J80	-4.380785	55.911066
;440	-4.380655	55.91125		P69	J80	-4.380654	55.911067
;441	-4.38054	55.911251		P69	J80	-4.380539	55.911067
;442	-4.380412	55.911215		P69	J16	-4.380411	55.911067
;443	-4.380287	55.911203		P69	J16	-4.380291	55.911066
;444	-4.380172	55.911222		P74	J40	-4.380096	55.911323
;445	-4.380326	55.91137		P74	J40	-4.380112	55.911367
;446	-4.379924	55.910908		P69	J16	-4.37992	55.911063
;447	-4.37984	55.910909		P114	J16	-4.379847	55.911063
;448	-4.379761	55.91091		P114	J16	-4.379768	55.911064
;449	-4.379673	55.91091		P114	J16	-4.37968	55.911065
;450	-4.379588	55.910911		P114	J16	-4.379595	55.911066
;451	-4.379497	55.910912		P114	J16	-4.379504	55.911067
;452	-4.37972	55.911224		P74	J40	-4.379798	55.911287
;453	-4.379633	55.911222		P74	J40	-4.379796	55.911287
;454	-4.379557	55.911222		P74	J40	-4.379795	55.911289
;455	-4.37947	55.911229		P114	J16	-4.379463	55.911068
;456	-4.379591	55.911384		P74	J40	-4.379752	55.911364
;457	-4.379592	55.911437		P74	J40	-4.379773	55.911413
;458	-4.380156	55.911528		P74	J40	-4.380059	55.911447
;459	-4.37977	55.911534		P74	J40	-4.379827	55.911452
;460	-4.380104	55.912167		P13	J88	-4.380122	55.912089
;461	-4.38002	55.912163		P13	J88	-4.380028	55.912084
;462	-4.379935	55.912148		P13	J88	-4.379942	55.912081
;463	-4.379725	55.91215		P13	J88	-4.379708	55.912086
;464	-4.379415	55.910912		P114	J16	-4.379422	55.911068
;465	-4.379299	55.910885		P114	J16	-4.379307	55.91107
;466	-4.379049	55.910985		P114	J16	-4.379166	55.911086
;467	-4.379084	55.911343		P114	J16	-4.378899	55.911183
;468	-4.378405	55.91084		P6	J91	-4.378353	55.910792
;469	-4.378346	55.910887		P6	J91	-4.378286	55.910811
;470	-4.378278	55.910925		P6	J91	-4.378204	55.910832
;471	-4.378205	55.910954		P6	J91	-4.378124	55.910852
;472	-4.378085	55.910997		P6	J91	-4.377995	55.910884
;473	-4.378551	55.911189		P114	J16	-4.378676	55.911274
;474	-4.378733	55.911678		P114	J55	-4.378355	55.911423
;475	-4.378105	55.911836		P114	J55	-4.377847	55.911679
;476	-4.383372	55.912299		P49	J68	-4.383379	55.91225
;477	-4.383347	55.912417		P49	J68	-4.383488	55.912344
;478	-4.38334	55.912475		P49	J68	-4.383488	55.912344
;479	-4.383099	55.912303		P49	J68	-4.383109	55.912237
;480	-4.38303	55.912299		P49	J68	-4.38304	55.912234
;481	-4.382903	55.912296		P49	J68	-4.382913	55.912228
;482	-4.382897	55.912472		P49	J68	-4.382933	55.912229
;483	-4.383331	55.912546		P90	J68	-4.383651	55.912555
;484	-4.383321	55.912603		P90	J68	-4.383646	55.912612
;485	-4.383309	55.912675		P90	J68	-4.38364	55.912684
;486	-4.383306	55.912725		P90	J44	-4.383636	55.912734
;487	-4.383297	55.912785		P90	J44	-4.383629	55.9128
;488	-4.383292	55.912833		P90	J44	-4.383622	55.912848
;489	-4.382914	55.912517		P49	J68	-4.382957	55.91223
;490	-4.382931	55.912563		P49	J68	-4.38298	55.912231
;491	-4.3829	55.912682		P90	J68	-4.383638	55.912703
;492	-4.383136	55.912824		P90	J44	-4.383622	55.912846
;493	-4.382806	55.912292		P49	J68	-4.382816	55.912223
;494	-4.38268	55.912284		P49	J68	-4.382687	55.912218
;495	-4.382553	55.912278		P49	J22	-4.38256	55.912213
;496	-4.382473	55.912276		P49	J22	-4.38248	55.912211
;497	-4.382352	55.912272		P49	J22	-4.382359	55.912206
;498	-4.382251	55.912268		P49	J22	-4.382258	55.912203
;499	-4.38225	55.912442		P49	J22	-4.382277	55.912204
;500	-4.382221	55.912483		P49	J22	-4.382252	55.912203
;501	-4.382858	55.912747		P71	J60	-4.382814	55.913095
;502	-4.382192	55.912526		P49	J22	-4.382228	55.912202
;503	-4.38218	55.912652		P121	J5	-4.381443	55.912614
;504	-4.3822	55.912721		P24	J60	-4.382166	55.913071
;505	-4.383283	55.912946		P71	J44	-4.383276	55.91311
;506	-4.383487	55.913191		P71	J44	-4.383405	55.913107
;507	-4.38338	55.913189		P71	J44	-4.383383	55.913112
;508	-4.383253	55.913178		P71	J44	-4.383256	55.91311
;509	-4.383048	55.912915		P71	J44	-4.383024	55.913103
;510	-4.382963	55.912912		P71	J60	-4.382939	55.9131
;511	-4.383142	55.91317		P71	J44	-4.38315	55.913108
;512	-4.383279	55.913326		P71	J44	-4.383288	55.91311
;513	-4.383292	55.913381		P71	J44	-4.383303	55.913111
;514	-4.383275	55.91344		P72	J47	-4.383303	55.913703
;515	-4.382888	55.913367		P71	J60	-4.382922	55.913099
;516	-4.383001	55.913376		P71	J44	-4.383036	55.913104
;517	-4.38286	55.913457		P72	J67	-4.38286	55.913722
;518	-4.382846	55.912906		P71	J60	-4.382822	55.913095
;519	-4.382707	55.912901		P71	J60	-4.382683	55.91309
;520	-4.382559	55.913166		P71	J60	-4.382569	55.913085
;521	-4.382304	55.912882		P24	J60	-4.382285	55.913075
;522	-4.382423	55.913167		P71	J60	-4.382434	55.91308
;523	-4.382745	55.913364		P71	J60	-4.382779	55.913094
;524	-4.38264	55.913361		P71	J60	-4.382675	55.913089
;525	-4.382356	55.913355		P24	J60	-4.382383	55.913078
;526	-4.382256	55.913353		P24	J60	-4.382283	55.913075
;527	-4.382493	55.913374		P71	J60	-4.38253	55.913084
;528	-4.382131	55.912261		P49	J22	-4.382138	55.912199
;529	-4.382061	55.912257		P49	J22	-4.382068	55.912196
;530	-4.381815	55.912232		P49	J22	-4.381821	55.912187
;531	-4.381807	55.912357		P49	J22	-4.381829	55.912187
;532	-4.381802	55.912406		P121	J22	-4.381466	55.912395
;533	-4.381795	55.912467		P121	J22	-4.38146	55.912456
;534	-4.381792	55.912506		P121	J22	-4.381456	55.912495
;535	-4.381782	55.912575		P121	J22	-4.381448	55.912564
;536	-4.381777	55.91263		P121	J5	-4.381443	55.912613
;537	-4.38176	55.912699		P121	J5	-4.381432	55.912682
;538	-4.381752	55.912755		P121	J5	-4.381422	55.912738
;539	-4.381318	55.912216		P87	J22	-4.381334	55.912129
;540	-4.381218	55.912217		P87	J22	-4.381235	55.912123
;541	-4.381288	55.912381		P121	J22	-4.381467	55.912387
;542	-4.381279	55.912502		P121	J22	-4.381454	55.912508
;543	-4.381134	55.912214		P87	J22	-4.381151	55.912119
;544	-4.380933	55.912208		P87	J22	-4.380946	55.912109
;545	-4.380842	55.912207		P87	J88	-4.380855	55.912105
;546	-4.381103	55.912422		P121	J22	-4.381462	55.912434
;547	-4.380814	55.91251		P101	J6	-4.380543	55.912598
;548	-4.381274	55.912563		P121	J22	-4.381448	55.912569
;549	-4.381265	55.912673		P121	J5	-4.381432	55.912682
;550	-4.381261	55.912724		P121	J5	-4.381423	55.912732
;551	-4.38122	55.912832		P121	J5	-4.381405	55.912842
;552	-4.380884	55.912574		P101	J6	-4.380584	55.912638
;553	-4.382166	55.912876		P24	J60	-4.382147	55.913071
;554	-4.382049	55.912873		P24	J60	-4.38203	55.913067
;555	-4.381963	55.91287		P24	J60	-4.381944	55.913065
;556	-4.38172	55.912878		P121	J5	-4.381402	55.912862
;557	-4.38175	55.913132		P24	J5	-4.381758	55.913059
;558	-4.382121	55.913339		P24	J60	-4.382147	55.913071
;559	-4.38201	55.913326		P24	J60	-4.382035	55.913067
;560	-4.381744	55.913201		P24	J5	-4.381759	55.913059
;561	-4.381704	55.913265		P24	J5	-4.381726	55.913058
;562	-4.381685	55.913329		P36	J5	-4.381307	55.913302
;563	-4.381215	55.912893		P121	J5	-4.381395	55.912902
;564	-4.381201	55.913008		P121	J5	-4.381377	55.913017
;565	-4.381197	55.913062		P36	J5	-4.381363	55.913077
;566	-4.381193	55.913111		P36	J5	-4.381349	55.913125
;567	-4.381045	55.913178		P36	J5	-4.381331	55.913198
;568	-4.381066	55.913295		P36	J5	-4.381247	55.913357
;569	-4.380956	55.913376		P36	J5	-4.381132	55.91345
;570	-4.380872	55.913473		P36	J101	-4.381048	55.913528
;571	-4.383459	55.913863		P92	J47	-4.383683	55.913879
;572	-4.383057	55.913856		P72	J47	-4.383032	55.913715
;573	-4.382953	55.913851		P72	J67	-4.38293	55.913721
;574	-4.383449	55.913912		P92	J11	-4.383672	55.913928
;575	-4.383444	55.913952		P92	J11	-4.383662	55.91397
;576	-4.383444	55.914		P92	J11	-4.383651	55.914009
;577	-4.383455	55.914109		P92	J11	-4.383651	55.914009
;578	-4.383469	55.91416		P92	J11	-4.383651	55.914009
;579	-4.382679	55.913785		P72	J67	-4.382679	55.913722
;580	-4.382562	55.913831		P72	J67	-4.382562	55.913722
;581	-4.382561	55.91388		P72	J67	-4.382561	55.913722
;582	-4.382557	55.91392		P72	J67	-4.382557	55.913722
;583	-4.382546	55.913969		P73	J100	-4.382573	55.914145
;584	-4.382393	55.914215		P73	J104	-4.382384	55.914154
;585	-4.383459	55.914273		P97	J73	-4.383795	55.914295
;586	-4.383448	55.914328		P97	J73	-4.383783	55.914349
;587	-4.383393	55.914441		P55	J73	-4.38368	55.91452
;588	-4.383353	55.914481		P55	J73	-4.383644	55.914561
;589	-4.383221	55.914568		P55	J39	-4.383474	55.914697
;590	-4.383115	55.914313		P73	J100	-4.383007	55.914231
;591	-4.383021	55.914311		P73	J100	-4.383007	55.914231
;592	-4.382948	55.914309		P73	J100	-4.382956	55.914229
;593	-4.383239	55.914874		P58	J39	-4.383185	55.914797
;594	-4.383112	55.914597		P58	J39	-4.383243	55.914785
;595	-4.382906	55.914615		P58	J39	-4.382868	55.914808
;596	-4.383154	55.914899		P58	J39	-4.383127	55.914805
;597	-4.382836	55.9143		P73	J100	-4.382874	55.914226
;598	-4.382759	55.914298		P73	J100	-4.382869	55.914224
;599	-4.38267	55.914289		P73	J100	-4.382808	55.914195
;600	-4.382616	55.914573		P58	J39	-4.382411	55.91472
;601	-4.382545	55.914532		P58	J104	-4.382296	55.914658
;602	-4.382387	55.914269		P73	J104	-4.382369	55.914155
;603	-4.382393	55.914382		P58	J104	-4.382071	55.914416
;604	-4.382416	55.914444		P58	J104	-4.382126	55.914522
;605	-4.382796	55.914604		P58	J39	-4.382696	55.914792
;606	-4.382502	55.914901		P58	J39	-4.382571	55.914771
;607	-4.382411	55.914882		P58	J39	-4.382502	55.91476
;608	-4.382182	55.914783		P58	J104	-4.382356	55.914695
;609	-4.382252	55.914813		P58	J39	-4.382392	55.914712
;610	-4.381851	55.913982		P47	J32	-4.381851	55.913899
;611	-4.381883	55.914172		P58	J104	-4.382065	55.914175
;612	-4.381875	55.914226		P58	J104	-4.382062	55.914229
;613	-4.381504	55.914037		P47	J32	-4.381417	55.913986
;614	-4.38082	55.913573		P36	J101	-4.38096	55.913617
;615	-4.38144	55.914083		P47	J32	-4.381343	55.914026
;616	-4.381374	55.914157		P47	J92	-4.381238	55.914112
;617	-4.381316	55.91421		P47	J92	-4.381166	55.914188
;618	-4.381868	55.914339		P58	J104	-4.382056	55.914342
;619	-4.381867	55.914384		P58	J104	-4.382054	55.914368
;620	-4.381932	55.914546		P58	J104	-4.382107	55.914499
;621	-4.381897	55.914501		P58	J104	-4.382092	55.91448
;622	-4.38149	55.914384		P47	J92	-4.381173	55.91445
;623	-4.382	55.914636		P58	J104	-4.382182	55.914587
;624	-4.382054	55.914686		P58	J104	-4.382212	55.914606
;625	-4.381912	55.914674		P58	J104	-4.382183	55.914588
;626	-4.381318	55.914307		P47	J92	-4.381124	55.914279
;627	-4.381332	55.91436		P47	J92	-4.381138	55.914391
;628	-4.381445	55.914457		P47	J92	-4.38121	55.914506
;629	-4.381414	55.914507		P47	J92	-4.381221	55.914522
;630	-4.381397	55.914627		P47	J92	-4.381189	55.9146
;631	-4.381322	55.914672		P47	J92	-4.381188	55.914602
;632	-4.381114	55.914722		P47	J92	-4.381093	55.91463
;633	-4.381024	55.914731		P47	J92	-4.381002	55.914637
;634	-4.380814	55.914688		P47	J92	-4.380919	55.914623
;635	-4.38085	55.914787		P47	J92	-4.380954	55.91464
;636	-4.380658	55.912183		P87	J88	-4.380669	55.912098
;637	-4.380565	55.912189		P87	J88	-4.380577	55.912094
;638	-4.380482	55.912185		P57	J88	-4.380352	55.912179
;639	-4.380643	55.912458		P101	J6	-4.380468	55.912526
;640	-4.38052	55.912407		P57	J6	-4.380364	55.912433
;641	-4.380768	55.912639		P101	J6	-4.380584	55.912642
;642	-4.380773	55.91269		P101	J6	-4.380587	55.912693
;643	-4.380768	55.912736		P101	J6	-4.380589	55.912739
;644	-4.380751	55.912782		P101	J6	-4.380586	55.912775
;645	-4.380002	55.912326		P57	J6	-4.380326	55.912342
;646	-4.380093	55.912388		P57	J6	-4.380324	55.912358
;647	-4.379889	55.912381		P103	J25	-4.379807	55.912582
;648	-4.379796	55.912413		P103	J25	-4.379807	55.912582
;649	-4.379516	55.91221		P13	J88	-4.379448	55.912145
;650	-4.379469	55.912257		P13	J88	-4.379348	55.912192
;651	-4.379681	55.912415		P103	J25	-4.379807	55.912582
;652	-4.380021	55.912854		P103	J25	-4.379652	55.912739
;653	-4.379666	55.912548		P103	J25	-4.3798	55.912589
;654	-4.379609	55.912587		P103	J25	-4.379757	55.912632
;655	-4.37957	55.912628		P103	J25	-4.379717	55.912673
;656	-4.379542	55.912676		P103	J25	-4.379674	55.912717
;657	-4.380736	55.91289		P101	J6	-4.380571	55.912883
;658	-4.380731	55.912951		P101	J6	-4.380562	55.91294
;659	-4.380731	55.91305		P101	J89	-4.380541	55.913038
;660	-4.380672	55.913189		P101	J89	-4.380488	55.913157
;661	-4.380298	55.91286		P101	J6	-4.380573	55.912872
;662	-4.380199	55.912864		P101	J6	-4.380572	55.91288
;663	-4.380117	55.912861		P101	J6	-4.380572	55.91288
;664	-4.380191	55.913077		P101	J89	-4.380502	55.913131
;665	-4.380124	55.913164		P104	J109	-4.380235	55.913337
;666	-4.380646	55.913242		P101	J89	-4.380462	55.913203
;667	-4.380599	55.91329		P101	J89	-4.380418	55.913309
;668	-4.379802	55.912949		P103	J25	-4.379528	55.91287
;669	-4.379765	55.912999		P103	J25	-4.379484	55.912918
;670	-4.379731	55.913048		P103	J25	-4.379451	55.912947
;671	-4.379631	55.913116		P103	J30	-4.379366	55.91302
;672	-4.379605	55.913169		P103	J30	-4.379345	55.913038
;673	-4.380072	55.913275		P104	J109	-4.380209	55.913351
;674	-4.380013	55.913357		P104	J109	-4.380135	55.913393
;675	-4.379882	55.913458		P104	J109	-4.380119	55.913449
;676	-4.379905	55.913506		P104	J109	-4.380119	55.913449
;677	-4.379558	55.913217		P103	J30	-4.379282	55.913077
;678	-4.379483	55.913373		P103	J30	-4.379264	55.913088
;679	-4.379424	55.912302		P13	J88	-4.379267	55.912255
;680	-4.379277	55.912422		P13	J30	-4.379145	55.912381
;681	-4.379249	55.91247		P13	J30	-4.379102	55.912424
;682	-4.37921	55.912511		P13	J30	-4.379061	55.912464
;683	-4.379153	55.912549		P13	J30	-4.379019	55.912508
;684	-4.379422	55.912766		P103	J25	-4.379581	55.912812
;685	-4.379376	55.912813		P103	J25	-4.379537	55.91286
;686	-4.379062	55.912641		P13	J30	-4.378928	55.9126
;687	-4.379028	55.912687		P13	J30	-4.378885	55.912644
;688	-4.378989	55.912726		P13	J30	-4.378847	55.912683
;689	-4.378938	55.912765		P13	J30	-4.378807	55.912725
;690	-4.37933	55.912859		P103	J25	-4.379494	55.912906
;691	-4.379181	55.912989		P103	J30	-4.379315	55.913057
;692	-4.3791	55.913008		P103	J30	-4.379064	55.913102
;693	-4.378771	55.91293		P13	J30	-4.378645	55.912894
;694	-4.378866	55.91296		P103	J30	-4.378797	55.913042
;695	-4.379195	55.913343		P103	J30	-4.37911	55.913107
;696	-4.379112	55.913325		P103	J30	-4.37911	55.913107
;697	-4.379383	55.913397		P103	J30	-4.379259	55.913089
;698	-4.379029	55.913307		P103	J30	-4.379105	55.913107
;699	-4.378166	55.913531		P35	J85	-4.378073	55.913462
;700	-4.380584	55.913766		P36	J101	-4.380723	55.913801
;701	-4.380306	55.913612		P104	J89	-4.380325	55.913547
;702	-4.380407	55.913634		P104	J89	-4.380373	55.913551
;703	-4.38057	55.913943		P36	J101	-4.380693	55.913908
;704	-4.380537	55.913989		P36	J101	-4.380719	55.913937
;705	-4.380538	55.914124		P36	J101	-4.380755	55.913975
;706	-4.3805	55.914171		P76	J105	-4.380859	55.914247
;707	-4.380468	55.914214		P76	J105	-4.38083	55.91429
;708	-4.380106	55.913567		P104	J89	-4.380199	55.913515
;709	-4.379774	55.913837		P119	J53	-4.379401	55.913955
;710	-4.379465	55.913695		P119	J53	-4.379311	55.913887
;711	-4.37961	55.913727		P119	J53	-4.379311	55.913887
;712	-4.379829	55.913919		P119	J53	-4.379459	55.914017
;713	-4.379777	55.91405		P119	J53	-4.379462	55.914058
;714	-4.379793	55.914101		P119	J53	-4.379463	55.91407
;715	-4.379688	55.914223		P119	J53	-4.379408	55.914185
;716	-4.380441	55.914262		P76	J105	-4.380798	55.914337
;717	-4.380358	55.914369		P76	J105	-4.380725	55.914446
;718	-4.38032	55.914416		P76	J105	-4.380692	55.914495
;719	-4.380288	55.914459		P76	J105	-4.380663	55.914538
;720	-4.38026	55.914507		P76	J105	-4.380595	55.914617
;721	-4.380721	55.914671		P76	J105	-4.380585	55.914626
;722	-4.380611	55.91489		P76	J105	-4.380387	55.914817
;723	-4.380183	55.914617		P76	J105	-4.38049	55.914717
;724	-4.380138	55.914661		P76	J105	-4.380444	55.914761
;725	-4.379652	55.914298		P119	J31	-4.379376	55.914261
;726	-4.379594	55.914426		P119	J31	-4.379318	55.914377
;727	-4.379558	55.914501		P119	J31	-4.379277	55.914446
;728	-4.3801	55.914703		P76	J105	-4.380402	55.914802
;729	-4.380065	55.91475		P76	J105	-4.380357	55.914845
;730	-4.379949	55.914855		P76	J64	-4.380245	55.914952
;731	-4.379896	55.914897		P76	J64	-4.380198	55.914997
;732	-4.379438	55.914626		P119	J31	-4.379195	55.91456
;733	-4.379252	55.913647		P119	J53	-4.379177	55.913862
;734	-4.379096	55.913644		P119	J53	-4.379157	55.913864
;735	-4.378878	55.913689		P119	J53	-4.378977	55.91388
;736	-4.378785	55.91371		P37	J53	-4.378645	55.913855
;737	-4.379322	55.913984		P119	J53	-4.379405	55.91396
;738	-4.379233	55.913968		P119	J53	-4.379353	55.913918
;739	-4.379266	55.914165		P119	J53	-4.379409	55.914184
;740	-4.378884	55.914008		P95	J53	-4.378766	55.913948
;741	-4.378826	55.914089		P95	J53	-4.378653	55.914063
;742	-4.378553	55.913713		P37	J53	-4.378471	55.913802
;743	-4.378465	55.913697		P37	J54	-4.378433	55.913798
;744	-4.378458	55.913972		P95	J53	-4.378681	55.914006
;745	-4.378361	55.913959		P37	J54	-4.378412	55.913796
;746	-4.37815	55.913963		P37	J54	-4.378047	55.913876
;747	-4.378058	55.913947		P37	J54	-4.378003	55.913893
;748	-4.378365	55.914151		P11	J12	-4.378429	55.914273
;749	-4.378363	55.914203		P11	J12	-4.378392	55.914278
;750	-4.379229	55.91424		P119	J31	-4.379376	55.91426
;751	-4.3791	55.914476		P119	J31	-4.379241	55.914504
;752	-4.378848	55.914304		P62	J12	-4.378722	55.914327
;753	-4.378816	55.914242		P62	J12	-4.378684	55.914273
;754	-4.378946	55.91449		P62	J31	-4.378819	55.914509
;755	-4.379368	55.914661		P119	J31	-4.379195	55.91456
;756	-4.379049	55.914728		P18	J31	-4.378888	55.914728
;757	-4.379061	55.914812		P18	J24	-4.378888	55.914812
;758	-4.378428	55.914402		P11	J12	-4.378381	55.91428
;759	-4.378445	55.914455		P11	J12	-4.378378	55.91428
;760	-4.378532	55.914563		P62	J31	-4.378824	55.914519
;761	-4.378246	55.914446		P11	J12	-4.378191	55.914303
;762	-4.378136	55.914483		P11	J12	-4.378121	55.914311
;763	-4.378537	55.914617		P62	J31	-4.378848	55.91457
;764	-4.378601	55.914807		P78	J24	-4.378584	55.914937
;765	-4.378509	55.914799		P78	J24	-4.378492	55.914933
;766	-4.37842	55.914794		P78	J24	-4.378407	55.91493
;767	-4.378333	55.914795		P78	J7	-4.37832	55.914927
;768	-4.378133	55.914777		P78	J7	-4.378119	55.914921
;769	-4.377878	55.910157		P142	J133	-4.377575	55.909992
;770	-4.375732	55.909513		P136	J121	-4.376321	55.909424
;771	-4.375488	55.910306		P127	J114	-4.375598	55.910548
;772	-4.377849	55.911499		P114	J55	-4.378008	55.911596
;773	-4.377783	55.912004		P153	J55	-4.377483	55.912037
;774	-4.37776	55.912146		P153	J55	-4.37753	55.912171
;775	-4.376065	55.911517		P130	J118	-4.376101	55.911588
;776	-4.375013	55.910402		P127	J115	-4.375111	55.910618
;777	-4.37477	55.910217		P135	J115	-4.374734	55.910144
;778	-4.374569	55.910562		P127	J115	-4.374626	55.910687
;779	-4.373233	55.910413		P135	J115	-4.373823	55.910332
;780	-4.377791	55.91232		P153	J55	-4.377579	55.912331
;781	-4.377823	55.912492		P153	J135	-4.377607	55.912503
;782	-4.377586	55.913187		P70	J135	-4.377459	55.913162
;783	-4.377402	55.913511		P35	J85	-4.377431	55.913476
;784	-4.377821	55.913706		P37	J54	-4.377936	55.91379
;785	-4.377791	55.913755		P37	J54	-4.377875	55.913816
;786	-4.37737	55.913562		P35	J85	-4.377438	55.913478
;787	-4.377682	55.913861		P37	J54	-4.377816	55.913874
;788	-4.378047	55.914217		P11	J12	-4.378027	55.914305
;789	-4.377961	55.914203		P11	J4	-4.37794	55.914299
;790	-4.377698	55.913912		P37	J54	-4.377818	55.913875
;791	-4.377678	55.914113		P11	J4	-4.377606	55.914249
;792	-4.377528	55.91409		P11	J4	-4.377457	55.914225
;793	-4.377309	55.913659		P112	J85	-4.377115	55.913618
;794	-4.377277	55.913711		P112	J85	-4.377081	55.91367
;795	-4.377213	55.91381		P112	J85	-4.377015	55.913768
;796	-4.377181	55.913861		P112	J85	-4.376981	55.913819
;797	-4.377109	55.913986		P112	J85	-4.376895	55.913949
;798	-4.377059	55.914053		P112	J85	-4.376858	55.914019
;799	-4.377027	55.914104		P112	J85	-4.37683	55.91407
;800	-4.376991	55.914174		P112	J85	-4.376792	55.91414
;801	-4.378045	55.914486		P11	J12	-4.378085	55.914309
;802	-4.377369	55.914397		P11	J4	-4.37746	55.914225
;803	-4.37752	55.914419		P11	J4	-4.377609	55.91425
;804	-4.377983	55.914771		P78	J7	-4.377967	55.914916
;805	-4.377506	55.914684		P78	J7	-4.377815	55.914911
;806	-4.377468	55.914872		P78	J7	-4.377815	55.914911
;807	-4.376858	55.914375		P112	J95	-4.376672	55.914335
;808	-4.376806	55.914462		P112	J95	-4.376613	55.91442
;809	-4.377237	55.914603		P112	J95	-4.376585	55.914462
;810	-4.377152	55.914585		P112	J95	-4.376584	55.914462
;811	-4.376725	55.914594		P112	J95	-4.376524	55.91455
;812	-4.376673	55.914681		P112	J95	-4.376465	55.914636
;813	-4.376585	55.914797		P112	J95	-4.376388	55.914763
;814	-4.376542	55.914864		P112	J95	-4.376351	55.914831
;815	-4.382935	55.914927		P58	J39	-4.382957	55.914814
;816	-4.382845	55.914925		P58	J39	-4.382868	55.914808
;817	-4.382772	55.914923		P58	J39	-4.382795	55.914804
;818	-4.382687	55.914922		P58	J39	-4.38275	55.914801
;819	-4.381632	55.915284		P67	J102	-4.381959	55.915393
;820	-4.381584	55.915334		P67	J102	-4.381908	55.915442
;821	-4.38121	55.915159		P68	J13	-4.380916	55.915228
;822	-4.381079	55.915112		P68	J13	-4.380916	55.915228
;823	-4.3808	55.915151		P68	J13	-4.380916	55.915228
;824	-4.381485	55.915437		P67	J82	-4.381785	55.915549
;825	-4.381401	55.915511		P67	J82	-4.381699	55.915622
;826	-4.38126	55.915601		P67	J82	-4.381505	55.915741
;827	-4.381497	55.916223		P4	J82	-4.381656	55.916178
;828	-4.381538	55.916274		P4	J82	-4.381701	55.916228
;829	-4.381195	55.915645		P67	J82	-4.381432	55.915781
;830	-4.381007	55.91572		P61	J82	-4.381168	55.915884
;831	-4.380869	55.915755		P61	J56	-4.381067	55.915915
;832	-4.381392	55.916085		P4	J82	-4.381536	55.916044
;833	-4.381283	55.916003		P4	J82	-4.381455	55.915954
;834	-4.381427	55.916133		P4	J82	-4.381578	55.91609
;835	-4.381465	55.91618		P4	J82	-4.381619	55.916136
;836	-4.380902	55.916206		P117	J56	-4.381044	55.916171
;837	-4.380937	55.916255		P117	J56	-4.381082	55.916219
;838	-4.381657	55.916419		P4	J86	-4.381827	55.916379
;839	-4.381573	55.916322		P4	J82	-4.381743	55.916274
;840	-4.381692	55.916467		P4	J86	-4.381863	55.916427
;841	-4.381734	55.916518		P4	J86	-4.381902	55.916479
;842	-4.381771	55.916566		P4	J86	-4.381938	55.916527
;843	-4.381813	55.916616		P4	J86	-4.381976	55.916578
;844	-4.381848	55.916665		P4	J86	-4.382012	55.916626
;845	-4.381886	55.916712		P4	J86	-4.382048	55.916674
;846	-4.381918	55.916755		P4	J86	-4.38208	55.916717
;847	-4.381959	55.916806		P4	J86	-4.382119	55.916768
;848	-4.381994	55.916853		P4	J86	-4.382154	55.916815
;849	-4.381498	55.916976		P117	J2	-4.381646	55.91694
;850	-4.38116	55.916541		P117	J56	-4.381306	55.916505
;851	-4.381195	55.916589		P117	J2	-4.381343	55.916553
;852	-4.380975	55.916302		P117	J56	-4.381119	55.916267
;853	-4.381007	55.916345		P117	J56	-4.381152	55.916309
;854	-4.381083	55.916443		P117	J56	-4.381229	55.916407
;855	-4.381048	55.916396		P117	J56	-4.381192	55.91636
;856	-4.381316	55.916739		P117	J2	-4.381461	55.916703
;857	-4.381352	55.916787		P117	J2	-4.381498	55.916751
;858	-4.381237	55.91664		P117	J2	-4.381383	55.916604
;859	-4.381274	55.916688		P117	J2	-4.381421	55.916652
;860	-4.381422	55.916877		P117	J2	-4.381569	55.916841
;861	-4.381389	55.916834		P117	J2	-4.381535	55.916798
;862	-4.381462	55.916928		P117	J2	-4.381609	55.916892
;863	-4.380814	55.916937		P98	J45	-4.380592	55.916989
;864	-4.380847	55.916981		P98	J45	-4.380598	55.916998
;865	-4.380881	55.917025		P98	J45	-4.380598	55.916998
;866	-4.380969	55.917097		P99	J19	-4.38125	55.917032
;867	-4.380726	55.915217		P68	J13	-4.380865	55.91527
;868	-4.380439	55.914939		P76	J105	-4.380305	55.914895
;869	-4.380392	55.914983		P76	J105	-4.380259	55.914939
;870	-4.380292	55.915072		P76	J64	-4.380164	55.91503
;871	-4.380236	55.915119		P76	J64	-4.380113	55.915078
;872	-4.380137	55.915205		P76	J64	-4.38002	55.915167
;873	-4.380624	55.91532		P68	J13	-4.380753	55.915365
;874	-4.380569	55.915368		P68	J13	-4.380699	55.915413
;875	-4.38044	55.915455		P68	J13	-4.380594	55.915508
;876	-4.380363	55.915522		P68	J13	-4.380444	55.91561
;877	-4.37985	55.914936		P76	J64	-4.380156	55.915037
;878	-4.379807	55.914981		P76	J64	-4.38011	55.915081
;879	-4.380087	55.915249		P76	J64	-4.379973	55.915211
;880	-4.379507	55.915242		P76	J64	-4.37983	55.915348
;881	-4.379988	55.915336		P76	J64	-4.37988	55.9153
;882	-4.379933	55.915383		P76	J64	-4.379829	55.915349
;883	-4.379827	55.915468		P76	J64	-4.379748	55.915422
;884	-4.379778	55.915511		P76	J64	-4.379685	55.915457
;885	-4.380682	55.915805		P61	J56	-4.380923	55.915978
;886	-4.380594	55.915827		P64	J56	-4.380716	55.916031
;887	-4.380516	55.915846		P64	J21	-4.380635	55.916046
;888	-4.380432	55.915868		P64	J21	-4.380602	55.916053
;889	-4.380164	55.915937		P68	J97	-4.37986	55.915987
;890	-4.380794	55.916125		P64	J56	-4.380736	55.916028
;891	-4.380256	55.915963		P89	J21	-4.380377	55.916118
;892	-4.380315	55.916252		P89	J21	-4.380237	55.916153
;893	-4.379692	55.915641		P76	J64	-4.379524	55.915544
;894	-4.379576	55.915777		P68	J97	-4.379859	55.915839
;895	-4.379662	55.916083		P68	J97	-4.379891	55.916045
;896	-4.37901	55.914965		P18	J24	-4.378843	55.914943
;897	-4.378956	55.915046		P75	J24	-4.378805	55.915022
;898	-4.379353	55.915339		P76	J64	-4.379619	55.915493
;899	-4.379123	55.915333		P19	J93	-4.37878	55.915433
;900	-4.378186	55.915413		P113	J65	-4.378023	55.915342
;901	-4.378061	55.91545		P113	J65	-4.378023	55.915342
;902	-4.378987	55.916153		P26	J99	-4.378885	55.91604
;903	-4.379021	55.916208		P120	J8	-4.37932	55.916141
;904	-4.379057	55.916257		P120	J8	-4.379355	55.91619
;905	-4.37848	55.915606		P100	J14	-4.378563	55.915799
;906	-4.378465	55.915947		P100	J14	-4.378377	55.915854
;907	-4.378388	55.915631		P100	J14	-4.378551	55.915802
;908	-4.378261	55.91567		P100	J14	-4.378423	55.915841
;909	-4.378169	55.915695		P100	J14	-4.378333	55.915867
;910	-4.378354	55.916017		P100	J14	-4.378239	55.915896
;911	-4.378293	55.916035		P100	J14	-4.378191	55.91591
;912	-4.378221	55.916056		P100	J14	-4.378143	55.915918
;913	-4.378145	55.916077		P100	J14	-4.378063	55.915933
;914	-4.378078	55.916097		P26	J81	-4.3782	55.916233
;915	-4.380482	55.916513		P1	J27	-4.380286	55.916568
;916	-4.380562	55.916584		P96	J43	-4.38062	55.916662
;917	-4.380349	55.916338		P116	J21	-4.380574	55.916281
;918	-4.380382	55.916381		P1	J27	-4.380183	55.916453
;919	-4.380415	55.916425		P1	J27	-4.38021	55.916483
;920	-4.380448	55.916468		P1	J27	-4.380247	55.916525
;921	-4.380708	55.916769		P96	J10	-4.380628	55.91666
;922	-4.380747	55.91685		P98	J45	-4.380527	55.916901
;923	-4.380782	55.916894		P98	J45	-4.38056	55.916945
;924	-4.380104	55.916315		P89	J97	-4.380019	55.916206
;925	-4.380028	55.916334		P115	J97	-4.379942	55.916225
;926	-4.37995	55.916344		P115	J97	-4.37987	55.916243
;927	-4.37988	55.916361		P115	J97	-4.3798	55.916261
;928	-4.37983	55.916588		P25	J35	-4.379677	55.916623
;929	-4.379731	55.916417		P25	J8	-4.379554	55.91646
;930	-4.379902	55.91668		P53	J35	-4.379745	55.916716
;931	-4.380017	55.916829		P53	J35	-4.379856	55.916866
;932	-4.379592	55.916869		P53	J35	-4.379819	55.916816
;933	-4.380753	55.917146		P98	J45	-4.380598	55.916998
;934	-4.380677	55.917164		P98	J45	-4.380598	55.916998
;935	-4.38061	55.917189		P98	J45	-4.380598	55.916998
;936	-4.38054	55.917205		P98	J45	-4.380598	55.916998
;937	-4.380135	55.916979		P53	J58	-4.379966	55.917017
;938	-4.380208	55.917072		P53	J58	-4.380033	55.917111
;939	-4.380365	55.917227		P105	J58	-4.380161	55.917277
;940	-4.380138	55.917583		P105	J72	-4.380358	55.917528
;941	-4.379901	55.91733		P66	J58	-4.379809	55.917205
;942	-4.379822	55.917347		P66	J58	-4.37973	55.917223
;943	-4.380052	55.917604		P60	J72	-4.380145	55.917743
;944	-4.379976	55.917622		P60	J72	-4.380069	55.917759
;945	-4.379894	55.91764		P60	J72	-4.379987	55.917777
;946	-4.379734	55.917355		P66	J58	-4.37965	55.917242
;947	-4.37965	55.917377		P66	J58	-4.379565	55.917262
;948	-4.379541	55.91739		P66	J58	-4.379463	55.917285
;949	-4.379101	55.916306		P120	J8	-4.379391	55.916241
;950	-4.379144	55.916361		P120	J8	-4.379431	55.916296
;951	-4.37918	55.916416		P120	J8	-4.379468	55.916348
;952	-4.3793	55.916568		P20	J35	-4.379426	55.916721
;953	-4.379217	55.916464		P25	J8	-4.379504	55.916394
;954	-4.379253	55.916513		P25	J8	-4.379541	55.916443
;955	-4.378884	55.916602		P20	J35	-4.379038	55.916811
;956	-4.378801	55.916621		P20	J35	-4.378955	55.916831
;957	-4.378518	55.916333		P26	J99	-4.378382	55.916182
;958	-4.378059	55.916624		P21	J81	-4.377884	55.916663
;959	-4.37872	55.91664		P20	J9	-4.378874	55.916849
;960	-4.378639	55.916659		P20	J9	-4.3788	55.916867
;961	-4.378713	55.9168		P20	J9	-4.37877	55.916874
;962	-4.37856	55.916678		P20	J9	-4.378721	55.916886
;963	-4.378481	55.916696		P20	J9	-4.378643	55.916905
;964	-4.378398	55.916714		P20	J9	-4.378561	55.916925
;965	-4.378101	55.916677		P21	J9	-4.377926	55.916719
;966	-4.378169	55.916774		P21	J9	-4.377999	55.916815
;967	-4.378137	55.916731		P21	J9	-4.377967	55.916772
;968	-4.378211	55.916827		P21	J9	-4.37804	55.916868
;969	-4.379127	55.917095		P66	J58	-4.379297	55.917324
;970	-4.379422	55.917419		P66	J58	-4.379344	55.917313
;971	-4.379336	55.917455		P66	J58	-4.379247	55.917336
;972	-4.379256	55.917475		P66	J94	-4.379171	55.917353
;973	-4.379172	55.917498		P66	J94	-4.379084	55.917372
;974	-4.379061	55.917509		P66	J94	-4.378982	55.917395
;975	-4.378948	55.917537		P66	J94	-4.378867	55.91742
;976	-4.378863	55.917575		P66	J94	-4.378759	55.917447
;977	-4.378777	55.917594		P66	J94	-4.378675	55.917468
;978	-4.378475	55.917116		P20	J9	-4.378356	55.916978
;979	-4.378689	55.917615		P66	J94	-4.378588	55.91749
;980	-4.3786	55.917637		P66	J94	-4.378519	55.917506
;981	-4.379811	55.91768		P60	J72	-4.379891	55.917797
;982	-4.3797	55.917708		P60	J72	-4.379777	55.917822
;983	-4.379592	55.917717		P60	J72	-4.379682	55.917842
;984	-4.379518	55.917734		P60	J72	-4.37961	55.917859
;985	-4.379442	55.917753		P60	J72	-4.379533	55.917876
;986	-4.379368	55.917771		P60	J72	-4.379458	55.917894
;987	-4.379288	55.917792		P60	J72	-4.379377	55.917913
;988	-4.379216	55.917809		P60	J49	-4.379306	55.917929
;989	-4.379138	55.917829		P60	J49	-4.379227	55.917948
;990	-4.379063	55.917848		P60	J49	-4.379151	55.917966
;991	-4.378978	55.917884		P60	J49	-4.379056	55.917988
;992	-4.378865	55.917913		P60	J49	-4.378941	55.918015
;993	-4.378754	55.917924		P60	J49	-4.37884	55.918039
;994	-4.378671	55.917946		P60	J49	-4.378755	55.918059
;995	-4.378595	55.917962		P60	J49	-4.37868	55.918076
;996	-4.378517	55.917984		P60	J49	-4.3786	55.918095
;997	-4.378433	55.918005		P60	J49	-4.378515	55.918115
;998	-4.37834	55.917733		P38	J28	-4.378183	55.917553
;999	-4.37835	55.918026		P60	J49	-4.378431	55.918135
;1000	-4.377414	55.914956		P34	J70	-4.377384	55.915094
;1001	-4.377799	55.915503		P113	J65	-4.377843	55.915328
;1002	-4.377631	55.915402		P113	J65	-4.377658	55.915311
;1003	-4.377528	55.915396		P113	J65	-4.37754	55.915302
;1004	-4.377386	55.915385		P113	J65	-4.377398	55.915296
;1005	-4.377283	55.915379		P113	J65	-4.377294	55.915292
;1006	-4.377144	55.91537		P113	J65	-4.377155	55.915286
;1007	-4.377056	55.915365		P113	J17	-4.377067	55.915282
;1008	-4.37692	55.915353		P113	J17	-4.37694	55.915272
;1009	-4.376817	55.915347		P113	J17	-4.376838	55.915264
;1010	-4.378011	55.915735		P100	J14	-4.378118	55.915923
;1011	-4.377883	55.915769		P100	J14	-4.377984	55.915947
;1012	-4.377642	55.915792		P100	J14	-4.377659	55.915977
;1013	-4.377502	55.91578		P100	J57	-4.377417	55.915964
;1014	-4.378011	55.916116		P26	J81	-4.378133	55.916252
;1015	-4.377936	55.916138		P26	J81	-4.378058	55.916273
;1016	-4.377867	55.916158		P26	J81	-4.377989	55.916293
;1017	-4.377802	55.916177		P26	J81	-4.377923	55.916311
;1018	-4.377668	55.916173		P26	J81	-4.377823	55.91634
;1019	-4.377329	55.91577		P100	J57	-4.377253	55.91594
;1020	-4.377228	55.915758		P100	J57	-4.377153	55.915926
;1021	-4.377087	55.915742		P100	J57	-4.377014	55.915907
;1022	-4.376986	55.91573		P100	J57	-4.376913	55.915893
;1023	-4.376846	55.915712		P100	J57	-4.37681	55.915886
;1024	-4.376746	55.9157		P100	J57	-4.376709	55.915879
;1025	-4.376677	55.915334		P113	J17	-4.376697	55.915253
;1026	-4.376589	55.915326		P113	J17	-4.376612	55.915246
;1027	-4.37645	55.915314		P113	J17	-4.376473	55.915234
;1028	-4.376349	55.915303		P113	J17	-4.376388	55.915225
;1029	-4.376397	55.915396		P113	J17	-4.376443	55.915231
;1030	-4.376203	55.915286		P113	J17	-4.376245	55.915202
;1031	-4.376103	55.915274		P113	J17	-4.376161	55.915189
;1032	-4.375917	55.915302		P113	J17	-4.376161	55.915189
;1033	-4.376602	55.915686		P100	J57	-4.376586	55.915873
;1034	-4.376501	55.915674		P100	J57	-4.376485	55.91587
;1035	-4.376269	55.915695		P100	J57	-4.376298	55.915865
;1036	-4.376167	55.915748		P100	J57	-4.376298	55.915865
;1037	-4.377993	55.916538		P21	J81	-4.377822	55.916577
;1038	-4.377953	55.916481		P21	J81	-4.377781	55.91652
;1039	-4.378026	55.916582		P21	J81	-4.377853	55.916621
;1040	-4.377721	55.91693		P14	J74	-4.377801	55.917022
;1041	-4.377481	55.916693		P122	J76	-4.377394	55.916603
;1042	-4.377618	55.916955		P14	J74	-4.377701	55.91705
;1043	-4.377185	55.916785		P122	J76	-4.377096	55.916693
;1044	-4.376918	55.91685		P122	J76	-4.37684	55.916776
;1045	-4.376819	55.916884		P122	J76	-4.37674	55.916809
;1046	-4.376723	55.916913		P122	J76	-4.376646	55.916839
;1047	-4.37759	55.917283		P14	J42	-4.377783	55.917237
;1048	-4.377508	55.917159		P14	J74	-4.37769	55.917115
;1049	-4.37781	55.917507		P14	J42	-4.377931	55.917416
;1050	-4.377636	55.91734		P14	J42	-4.377827	55.917294
;1051	-4.377423	55.917603		P94	J62	-4.377509	55.917715
;1052	-4.377123	55.917315		P52	J96	-4.376963	55.917572
;1053	-4.377062	55.917272		P52	J96	-4.376963	55.917572
;1054	-4.377231	55.917443		P52	J96	-4.376963	55.917572
;1055	-4.377187	55.917384		P52	J96	-4.376963	55.917572
;1056	-4.376509	55.916967		P122	J76	-4.376447	55.916904
;1057	-4.376418	55.916995		P122	J76	-4.376356	55.916933
;1058	-4.376313	55.917027		P122	J76	-4.376252	55.916965
;1059	-4.376004	55.917138		P122	J76	-4.375931	55.917064
;1060	-4.376676	55.917394		P52	J96	-4.376806	55.917602
;1061	-4.376569	55.917412		P52	J96	-4.3767	55.917623
;1062	-4.376359	55.917391		P52	J38	-4.376359	55.917662
;1063	-4.376259	55.917409		P52	J38	-4.376304	55.917662
;1064	-4.376125	55.917435		P52	J38	-4.376256	55.91767
;1065	-4.376026	55.917451		P52	J38	-4.376158	55.917687
;1066	-4.375518	55.917291		P122	J51	-4.375445	55.917207
;1067	-4.375264	55.917354		P122	J51	-4.375196	55.917276
;1068	-4.375006	55.917416		P122	J51	-4.374948	55.917342
;1069	-4.374748	55.917478		P122	J51	-4.374691	55.917406
;1070	-4.374542	55.917528		P122	J51	-4.374486	55.917457
;1071	-4.377689	55.91793		P23	J62	-4.377916	55.917871
;1072	-4.377787	55.918054		P23	J49	-4.378019	55.918
;1073	-4.377821	55.918096		P23	J49	-4.37805	55.918043
;1074	-4.377882	55.918202		P23	J49	-4.378125	55.918143
;1075	-4.377894	55.918246		P23	J49	-4.378156	55.918182
;1076	-4.377436	55.918256		P84	J34	-4.377227	55.918285
;1077	-4.377447	55.918303		P84	J34	-4.377247	55.918331
;1078	-4.377212	55.917976		P84	J23	-4.377036	55.918016
;1079	-4.376799	55.917737		P52	J96	-4.376725	55.917618
;1080	-4.377251	55.918026		P84	J23	-4.377074	55.918068
;1081	-4.377325	55.918113		P84	J23	-4.377141	55.918156
;1082	-4.377358	55.918156		P84	J34	-4.377173	55.9182
;1083	-4.376772	55.918084		P84	J23	-4.377042	55.918023
;1084	-4.37681	55.918134		P84	J23	-4.377077	55.918071
;1085	-4.37686	55.918229		P84	J23	-4.377145	55.918162
;1086	-4.376894	55.918273		P84	J34	-4.377178	55.918206
;1087	-4.377995	55.918399		P60	J49	-4.378167	55.918197
;1088	-4.377956	55.918351		P60	J49	-4.378167	55.918197
;1089	-4.377458	55.91841		P84	J34	-4.377292	55.918433
;1090	-4.377522	55.91845		P84	J34	-4.377305	55.918463
;1091	-4.377584	55.918558		P108	J34	-4.377395	55.918636
;1092	-4.377619	55.918605		P108	J34	-4.377447	55.918676
;1093	-4.37794	55.918831		P108	J103	-4.377791	55.918884
;1094	-4.377802	55.918738		P108	J103	-4.377685	55.918836
;1095	-4.377745	55.918698		P108	J103	-4.377544	55.918765
;1096	-4.377975	55.918879		P108	J103	-4.377794	55.918895
;1097	-4.376956	55.918376		P84	J34	-4.377249	55.918336
;1098	-4.376957	55.918433		P84	J34	-4.377273	55.91839
;1099	-4.377202	55.918833		P108	J103	-4.377433	55.918958
;1100	-4.377086	55.918748		P106	J34	-4.377049	55.91862
;1101	-4.377277	55.918899		P108	J103	-4.377433	55.918958
;1102	-4.377282	55.919012		P108	J103	-4.377433	55.918958
;1103	-4.376981	55.918718		P106	J34	-4.376955	55.918629
;1104	-4.376776	55.918728		P106	J34	-4.376752	55.918647
;1105	-4.37668	55.91873		P106	J34	-4.376698	55.918647
;1106	-4.376371	55.91783		P102	J48	-4.376477	55.917971
;1107	-4.376367	55.918207		P43	J83	-4.376147	55.918214
;1108	-4.376329	55.918152		P43	J83	-4.376145	55.918195
;1109	-4.375512	55.917707		P31	J38	-4.375529	55.917863
;1110	-4.375849	55.918214		P43	J83	-4.376027	55.918212
;1111	-4.375843	55.918278		P43	J83	-4.37603	55.918276
;1112	-4.375557	55.918346		P42	J37	-4.375516	55.918534
;1113	-4.375469	55.91834		P42	J37	-4.375428	55.918528
;1114	-4.375384	55.918334		P42	J79	-4.375343	55.918522
;1115	-4.376629	55.918445		P106	J37	-4.376587	55.91864
;1116	-4.376523	55.918442		P106	J37	-4.376482	55.918633
;1117	-4.376362	55.918445		P106	J37	-4.376311	55.918618
;1118	-4.376283	55.918442		P43	J83	-4.376031	55.918425
;1119	-4.376476	55.918731		P106	J37	-4.376497	55.918634
;1120	-4.376394	55.91873		P106	J37	-4.376424	55.918628
;1121	-4.376199	55.918713		P106	J37	-4.37623	55.91861
;1122	-4.376121	55.918705		P106	J37	-4.376151	55.918603
;1123	-4.375844	55.91837		P43	J83	-4.376031	55.91837
;1124	-4.37583	55.918424		P43	J37	-4.376027	55.91844
;1125	-4.375941	55.918677		P42	J37	-4.375976	55.918575
;1126	-4.375862	55.918667		P42	J37	-4.375897	55.918567
;1127	-4.375676	55.918662		P42	J37	-4.375701	55.918547
;1128	-4.375532	55.918648		P42	J37	-4.375556	55.918537
;1129	-4.375359	55.918622		P42	J37	-4.37538	55.918525
;1130	-4.377928	55.919046		P108	J103	-4.377793	55.918997
;1131	-4.377853	55.919102		P108	J103	-4.377757	55.919029
;1132	-4.377745	55.919199		P108	J103	-4.37768	55.919039
;1133	-4.377614	55.919137		P108	J103	-4.377612	55.919047
;1134	-4.377528	55.919121		P108	J103	-4.37755	55.919042
;1135	-4.377341	55.919051		P108	J103	-4.377482	55.919001
;1136	-4.375286	55.917728		P31	J20	-4.375302	55.917871
;1137	-4.375214	55.91773		P31	J20	-4.37523	55.917874
;1138	-4.375142	55.917732		P31	J20	-4.375166	55.917877
;1139	-4.375068	55.917735		P31	J20	-4.375092	55.917881
;1140	-4.374932	55.917682		P31	J20	-4.374966	55.917887
;1141	-4.374923	55.917769		P31	J20	-4.374943	55.917888
;1142	-4.374818	55.917774		P31	J20	-4.374838	55.917894
;1143	-4.37506	55.918222		P65	J46	-4.375044	55.918058
;1144	-4.375064	55.918267		P80	J46	-4.374749	55.918279
;1145	-4.37507	55.918328		P80	J79	-4.374757	55.91834
;1146	-4.374594	55.917913		P31	J20	-4.374832	55.917894
;1147	-4.374604	55.917978		P54	J46	-4.37461	55.91807
;1148	-4.374393	55.917886		P54	J46	-4.374404	55.918074
;1149	-4.374245	55.917698		P122	J51	-4.374111	55.917558
;1150	-4.374159	55.917895		P122	J51	-4.373913	55.917909
;1151	-4.374167	55.917972		P54	J51	-4.374173	55.918079
;1152	-4.374524	55.918238		P80	J46	-4.374686	55.918187
;1153	-4.374538	55.918294		P80	J46	-4.37475	55.918286
;1154	-4.374542	55.918339		P80	J79	-4.374756	55.918331
;1155	-4.374053	55.918297		P54	J51	-4.37404	55.918081
;1156	-4.375075	55.918375		P42	J79	-4.375079	55.918508
;1157	-4.375125	55.918433		P42	J79	-4.375113	55.91851
;1158	-4.375244	55.918618		P42	J79	-4.37526	55.918517
;1159	-4.375077	55.918612		P42	J79	-4.375074	55.918509
;1160	-4.374999	55.918612		P42	J79	-4.374996	55.918509
;1161	-4.374821	55.918612		P42	J79	-4.374818	55.918511
;1162	-4.374742	55.918613		P42	J79	-4.374739	55.918512
;1163	-4.374548	55.918384		P80	J79	-4.37471	55.918439
;1164	-4.374555	55.918622		P12	J79	-4.374533	55.918524
;1165	-4.374461	55.918628		P12	J79	-4.374439	55.91853
;1166	-4.374279	55.91865		P12	J66	-4.374255	55.918543
;1167	-4.3742	55.91866		P12	J66	-4.374134	55.918557
;1168	-4.374042	55.91869		P12	J66	-4.373977	55.918589
;1169	-4.373943	55.918707		P12	J66	-4.37388	55.918609
;1170	-4.372054	55.909744		P141	J126	-4.371533	55.909801
;1171	-4.372416	55.910464		P141	J116	-4.371842	55.910543

;[CUSTOMERS_DEMANDS]
;Id	BaseDemand	PatternId
;1	0.0013669155092592593	
;2	0.0013580486111111115	
;3	0.0007481979166666667	
;4	0.0009180069444444444	
;5	0.0008826782407407407	
;6	0.00045108217592592596	
;7	0.0004138738425925926	
;8	0.0007291608796296295	
;9	0.0013885219907407407	
;10	0.000903480324074074	
;11	0.0011626805555555555	
;12	0.000980880787037037	
;13	0.000907478009259259	
;14	0.0012774930555555556	
;15	0.0010428136574074074	
;16	0.0007298495370370371	
;17	0.0005624398148148148	
;18	0.0009691145833333334	
;19	0.0008417499999999999	
;20	0.0010887916666666667	
;21	0.0005817777777777777	
;22	0.0005142939814814815	
;23	0.0010449444444444443	
;24	0.0007110150462962963	
;25	0.0013924664351851852	
;26	0.0004780300925925926	
;27	0.0007294722222222223	
;28	0.0006012592592592592	
;29	0.0008047465277777778	
;30	0.0004887337962962962	
;31	0.0010967175925925927	
;32	0.0006884178240740741	
;33	0.0004726469907407408	
;34	0.000512162037037037	
;35	0.0011036944444444445	
;36	0.00047542013888888883	
;37	0.0005017349537037037	
;38	0.0011924733796296295	
;39	0.0008868310185185188	
;40	0.0009257789351851854	
;41	0.0005048425925925925	
;42	0.0013318877314814814	
;43	0.0004266851851851852	
;44	0.0005934131944444445	
;45	0.001386045138888889	
;46	0.0009532175925925927	
;47	0.000974263888888889	
;48	0.0006765775462962962	
;49	0.0006221412037037036	
;50	0.0014174293981481481	
;51	0.0013642465277777778	
;52	0.0012613819444444443	
;53	0.0008760277777777778	
;54	0.00107184375	
;55	0.001380201388888889	
;56	0.0004529976851851852	
;57	0.0009558668981481482	
;58	0.0008716319444444444	
;59	0.0013213912037037037	
;60	0.0007606377314814814	
;61	0.0008547141203703704	
;62	0.0011979212962962963	
;63	0.0013295	
;64	0.0009082118055555556	
;65	0.00048480671296296303	
;66	0.0005934884259259259	
;67	0.00143628125	
;68	0.0010889803240740742	
;69	0.0012036527777777777	
;70	0.00097921875	
;71	0.0013960335648148148	
;72	0.0009931435185185184	
;73	0.0014122777777777777	
;74	0.0006765694444444444	
;75	0.0007179270833333333	
;76	0.0005267650462962963	
;77	0.0009072106481481481	
;78	0.00041401273148148146	
;79	0.0012586574074074076	
;80	0.0009357013888888889	
;81	0.00130365625	
;82	0.000502912037037037	
;83	0.0010636689814814814	
;84	0.001133170138888889	
;85	0.001239355324074074	
;86	0.0011439328703703705	
;87	0.0013455347222222221	
;88	0.0011543287037037036	
;89	0.0007839814814814815	
;90	0.0011074849537037036	
;91	0.0004808622685185186	
;92	0.0012361550925925925	
;93	0.0008217488425925926	
;94	0.0014129768518518517	
;95	0.0013734953703703704	
;96	0.0005639768518518519	
;97	0.001021679398148148	
;98	0.0004153912037037037	
;99	0.0007726840277777777	
;100	0.0005607465277777778	
;101	0.0006957847222222222	
;102	0.0006221296296296296	
;103	0.0014087233796296296	
;104	0.0005800543981481482	
;105	0.0008238206018518518	
;106	0.0008409930555555555	
;107	0.0013093159722222221	
;108	0.0007879872685185185	
;109	0.001210153935185185	
;110	0.001328431712962963	
;111	0.0014388599537037035	
;112	0.0013220208333333335	
;113	0.0006543055555555555	
;114	0.0004893657407407407	
;115	0.0010883124999999999	
;116	0.0005342337962962963	
;117	0.0005714930555555556	
;118	0.0008956967592592593	
;119	0.0014173842592592593	
;120	0.0007990069444444444	
;121	0.0011671203703703704	
;122	0.0010409513888888888	
;123	0.000685707175925926	
;124	0.0005906122685185184	
;125	0.0004866967592592593	
;126	0.0012709583333333331	
;127	0.001301224537037037	
;128	0.0005153749999999999	
;129	0.0011577094907407408	
;130	0.0007721469907407407	
;131	0.0010306365740740742	
;132	0.0010111284722222223	
;133	0.0005496331018518518	
;134	0.001405673611111111	
;135	0.0004322106481481482	
;136	0.0006564560185185186	
;137	0.0012509953703703704	
;138	0.0013190625	
;139	0.000609943287037037	
;140	0.0005573333333333333	
;141	0.0011040868055555556	
;142	0.00044979050925925926	
;143	0.0013179074074074074	
;144	0.0006444849537037038	
;145	0.0008439131944444445	
;146	0.0008049907407407407	
;147	0.0010781018518518518	
;148	0.0013615891203703704	
;149	0.0013842476851851852	
;150	0.0011312789351851853	
;151	0.00059653125	
;152	0.0004448530092592593	
;153	0.0012667060185185186	
;154	0.0013709733796296295	
;155	0.0007215138888888888	
;156	0.0007919479166666666	
;157	0.0011164189814814815	
;158	0.0007471898148148147	
;159	0.0007962222222222221	
;160	0.0013854513888888888	
;161	0.0005639155092592592	
;162	0.0006483101851851853	
;163	0.00047116203703703697	
;164	0.0009569664351851852	
;165	0.0009486412037037036	
;166	0.0011780104166666666	
;167	0.0013757314814814815	
;168	0.0007516851851851852	
;169	0.0011784444444444444	
;170	0.0013176608796296296	
;171	0.0004572141203703704	
;172	0.0009486597222222224	
;173	0.0009863877314814815	
;174	0.0009399652777777776	
;175	0.0005668645833333333	
;176	0.0011171354166666667	
;177	0.0012256215277777777	
;178	0.0010481388888888888	
;179	0.0004874745370370371	
;180	0.0009161030092592593	
;181	0.0005314942129629629	
;182	0.0012778703703703704	
;183	0.0012503553240740739	
;184	0.0005487280092592592	
;185	0.0005180902777777778	
;186	0.0009235613425925925	
;187	0.0011271539351851852	
;188	0.0005183831018518518	
;189	0.0009132314814814814	
;190	0.0007137939814814814	
;191	0.0005414398148148148	
;192	0.0009547152777777776	
;193	0.0006588877314814815	
;194	0.0010973969907407406	
;195	0.0006382638888888888	
;196	0.0009658090277777779	
;197	0.001189880787037037	
;198	0.0007712430555555556	
;199	0.0011390046296296296	
;200	0.00041423495370370366	
;201	0.00044929282407407396	
;202	0.0008478391203703702	
;203	0.0006444594907407407	
;204	0.0011819236111111108	
;205	0.0007017488425925927	
;206	0.0014115358796296296	
;207	0.0013698194444444446	
;208	0.0011869375	
;209	0.0005104375	
;210	0.0005072060185185185	
;211	0.0011672858796296297	
;212	0.0005177650462962963	
;213	0.0005843078703703703	
;214	0.0007125833333333334	
;215	0.0005383020833333333	
;216	0.001003042824074074	
;217	0.0009867199074074073	
;218	0.00044043981481481484	
;219	0.00045765162037037036	
;220	0.0008986006944444444	
;221	0.0006265127314814815	
;222	0.0007193865740740741	
;223	0.001093659722222222	
;224	0.00043343981481481483	
;225	0.0012808229166666667	
;226	0.0008909907407407407	
;227	0.0011445381944444443	
;228	0.0007600925925925926	
;229	0.0007333032407407407	
;230	0.0014152719907407408	
;231	0.0006049652777777777	
;232	0.0013810150462962962	
;233	0.0010455011574074075	
;234	0.0008564849537037037	
;235	0.0010305428240740741	
;236	0.0010069780092592593	
;237	0.0009522939814814814	
;238	0.0009057465277777778	
;239	0.0009917268518518517	
;240	0.0009140127314814814	
;241	0.0009201979166666666	
;242	0.0014341122685185186	
;243	0.0009769409722222224	
;244	0.0011202118055555555	
;245	0.0006696377314814815	
;246	0.0005910868055555555	
;247	0.0006166076388888889	
;248	0.0012715405092592592	
;249	0.0004507951388888889	
;250	0.0006642361111111111	
;251	0.0006994930555555555	
;252	0.001285670138888889	
;253	0.0005083888888888888	
;254	0.00048553125	
;255	0.0011817314814814815	
;256	0.0010329583333333334	
;257	0.001436835648148148	
;258	0.001378556712962963	
;259	0.0005998668981481481	
;260	0.0010314537037037037	
;261	0.0006416192129629629	
;262	0.0010890034722222223	
;263	0.0009054085648148147	
;264	0.0007855787037037036	
;265	0.0011812280092592593	
;266	0.0005299050925925926	
;267	0.0008124756944444444	
;268	0.0013751412037037037	
;269	0.0004406574074074074	
;270	0.0008707546296296296	
;271	0.0006256099537037037	
;272	0.0012337685185185186	
;273	0.0007085289351851852	
;274	0.0008789861111111111	
;275	0.0006934803240740741	
;276	0.0009150625000000001	
;277	0.0007866307870370371	
;278	0.0006628599537037037	
;279	0.0004944722222222222	
;280	0.0014444456018518517	
;281	0.0010949108796296297	
;282	0.0012881574074074074	
;283	0.0008911319444444442	
;284	0.0011691631944444445	
;285	0.0006328969907407407	
;286	0.0011439953703703703	
;287	0.0013058449074074075	
;288	0.0010466226851851852	
;289	0.0007608125	
;290	0.0012131377314814815	
;291	0.0004856087962962963	
;292	0.0007358414351851852	
;293	0.0012734849537037038	
;294	0.0007460949074074073	
;295	0.0010241412037037038	
;296	0.001144	
;297	0.0008783321759259261	
;298	0.001079736111111111	
;299	0.0011502777777777778	
;300	0.000834872685185185	
;301	0.001359519675925926	
;302	0.0004239189814814815	
;303	0.000517037037037037	
;304	0.0013392372685185185	
;305	0.0014198344907407406	
;306	0.0013285277777777779	
;307	0.0007685972222222223	
;308	0.00045542129629629627	
;309	0.0009142731481481481	
;310	0.0011493217592592592	
;311	0.0009698379629629628	
;312	0.0012325636574074075	
;313	0.00041093865740740744	
;314	0.0010131747685185187	
;315	0.00048142245370370374	
;316	0.0007131400462962962	
;317	0.0010901435185185185	
;318	0.0010765046296296295	
;319	0.0012848900462962961	
;320	0.0009323854166666666	
;321	0.0012922465277777776	
;322	0.0012497511574074075	
;323	0.0010910613425925927	
;324	0.0014153229166666667	
;325	0.001442363425925926	
;326	0.0007757881944444443	
;327	0.0009950960648148148	
;328	0.0005763414351851852	
;329	0.0010684108796296297	
;330	0.0011995844907407406	
;331	0.0008748321759259258	
;332	0.0005982650462962963	
;333	0.0011466284722222223	
;334	0.0008575486111111111	
;335	0.000520744212962963	
;336	0.0004321979166666666	
;337	0.0008043217592592592	
;338	0.0013039409722222222	
;339	0.0006806261574074074	
;340	0.001138361111111111	
;341	0.0005206527777777778	
;342	0.0013322824074074072	
;343	0.0006227060185185185	
;344	0.0007916828703703703	
;345	0.00106396875	
;346	0.0008980277777777779	
;347	0.0014068020833333333	
;348	0.0010026747685185186	
;349	0.0012638680555555554	
;350	0.0008909236111111111	
;351	0.0011139618055555558	
;352	0.0013879988425925926	
;353	0.00044252314814814816	
;354	0.0007130717592592592	
;355	0.0011723541666666666	
;356	0.001165613425925926	
;357	0.0012571851851851852	
;358	0.0004837731481481481	
;359	0.0007103090277777778	
;360	0.0006581041666666666	
;361	0.0005853449074074074	
;362	0.0009298310185185185	
;363	0.000974505787037037	
;364	0.0013268171296296296	
;365	0.0007828888888888888	
;366	0.0006348344907407407	
;367	0.0011572893518518518	
;368	0.0014312974537037037	
;369	0.0010111342592592591	
;370	0.0012150613425925927	
;371	0.0010401377314814815	
;372	0.0011942210648148148	
;373	0.0010366550925925925	
;374	0.0010852905092592592	
;375	0.0005657465277777778	
;376	0.0009186226851851851	
;377	0.0012613969907407407	
;378	0.0012456388888888888	
;379	0.0014464872685185184	
;380	0.0013464710648148149	
;381	0.000788644675925926	
;382	0.0010245590277777779	
;383	0.0012448402777777777	
;384	0.001072429398148148	
;385	0.0012322152777777776	
;386	0.0009061736111111113	
;387	0.0008999780092592592	
;388	0.000511693287037037	
;389	0.001074310185185185	
;390	0.0013019456018518519	
;391	0.0006681331018518518	
;392	0.0013010289351851852	
;393	0.001332060185185185	
;394	0.0011031840277777776	
;395	0.0008373449074074073	
;396	0.0009420104166666668	
;397	0.001019849537037037	
;398	0.0012011435185185185	
;399	0.0009091793981481481	
;400	0.0009773078703703704	
;401	0.0007992430555555555	
;402	0.0005159282407407407	
;403	0.0012781828703703705	
;404	0.0012940069444444444	
;405	0.001424085648148148	
;406	0.0004142025462962963	
;407	0.0005753125000000001	
;408	0.000999287037037037	
;409	0.0007492106481481483	
;410	0.00112859375	
;411	0.0012978935185185185	
;412	0.0005292476851851851	
;413	0.0013208599537037036	
;414	0.0009182199074074073	
;415	0.0008057106481481482	
;416	0.0006557210648148148	
;417	0.000625130787037037	
;418	0.0011410428240740743	
;419	0.001428212962962963	
;420	0.0012963391203703702	
;421	0.00043312268518518515	
;422	0.0011118252314814814	
;423	0.0013384965277777779	
;424	0.001205105324074074	
;425	0.0010655532407407406	
;426	0.0009737418981481481	
;427	0.0008280671296296296	
;428	0.0012055914351851852	
;429	0.0005116076388888888	
;430	0.0014204745370370371	
;431	0.0012638090277777778	
;432	0.000988900462962963	
;433	0.0004338206018518519	
;434	0.001223037037037037	
;435	0.0006192395833333334	
;436	0.0006068993055555555	
;437	0.001372616898148148	
;438	0.0011073715277777779	
;439	0.0008538831018518518	
;440	0.0013888240740740742	
;441	0.0007935925925925927	
;442	0.001039707175925926	
;443	0.0011391712962962963	
;444	0.0009732627314814816	
;445	0.0014037881944444445	
;446	0.0009076724537037037	
;447	0.0009127268518518518	
;448	0.0004621481481481481	
;449	0.0004297673611111111	
;450	0.0007656168981481481	
;451	0.0005303969907407408	
;452	0.0007100347222222223	
;453	0.0009653912037037038	
;454	0.0008227407407407409	
;455	0.00059928125	
;456	0.0014405532407407407	
;457	0.0010995381944444444	
;458	0.0009837916666666667	
;459	0.0010485416666666666	
;460	0.0010466180555555556	
;461	0.000507693287037037	
;462	0.0014455162037037036	
;463	0.0012894305555555556	
;464	0.0006269236111111111	
;465	0.0007317199074074074	
;466	0.001303273148148148	
;467	0.0007783414351851852	
;468	0.0005537141203703703	
;469	0.0007806527777777779	
;470	0.0005342141203703704	
;471	0.0012773761574074074	
;472	0.0009587094907407407	
;473	0.0011080405092592594	
;474	0.0012984027777777779	
;475	0.0013369525462962962	
;476	0.0008884594907407408	
;477	0.0007933680555555556	
;478	0.0011141076388888889	
;479	0.000634138888888889	
;480	0.0007293449074074074	
;481	0.0009775486111111111	
;482	0.0011476932870370371	
;483	0.00042355555555555554	
;484	0.000590431712962963	
;485	0.001306443287037037	
;486	0.001074263888888889	
;487	0.0008611307870370371	
;488	0.0004778425925925927	
;489	0.0009012696759259259	
;490	0.0007400543981481482	
;491	0.0010898530092592592	
;492	0.0012223217592592592	
;493	0.0006359953703703704	
;494	0.0008998622685185184	
;495	0.0011855555555555556	
;496	0.00041362847222222213	
;497	0.0010750196759259259	
;498	0.0011106863425925926	
;499	0.0006837048611111111	
;500	0.001323173611111111	
;501	0.0007924178240740741	
;502	0.0006880810185185185	
;503	0.0009383425925925927	
;504	0.0007586400462962962	
;505	0.000813332175925926	
;506	0.0011435856481481481	
;507	0.001064	
;508	0.0007758692129629629	
;509	0.0006361805555555556	
;510	0.0008798217592592592	
;511	0.0004791458333333333	
;512	0.000886962962962963	
;513	0.001213693287037037	
;514	0.0008327488425925925	
;515	0.001077730324074074	
;516	0.0012016712962962964	
;517	0.0010020162037037037	
;518	0.0011932337962962962	
;519	0.0008433159722222221	
;520	0.0007964039351851851	
;521	0.001335884259259259	
;522	0.0005882719907407408	
;523	0.0012549907407407408	
;524	0.0013270868055555555	
;525	0.0005215520833333334	
;526	0.00122990625	
;527	0.0007686064814814815	
;528	0.0006557916666666667	
;529	0.0011206157407407408	
;530	0.001275482638888889	
;531	0.0007962604166666666	
;532	0.0005219189814814814	
;533	0.000779261574074074	
;534	0.0005810381944444445	
;535	0.0010258645833333333	
;536	0.0005794178240740741	
;537	0.0009701886574074073	
;538	0.000981681712962963	
;539	0.0010584872685185185	
;540	0.0005472060185185185	
;541	0.0009064606481481482	
;542	0.0008259097222222221	
;543	0.0012884074074074074	
;544	0.0004756342592592593	
;545	0.001358796296296296	
;546	0.0009359988425925924	
;547	0.0006124340277777777	
;548	0.0013387592592592594	
;549	0.0013729872685185184	
;550	0.0011581828703703704	
;551	0.001287082175925926	
;552	0.0008099224537037037	
;553	0.0011986886574074072	
;554	0.0012252384259259258	
;555	0.0011612152777777777	
;556	0.0012947777777777777	
;557	0.0005272581018518519	
;558	0.00120890625	
;559	0.00048551736111111115	
;560	0.00047549652777777776	
;561	0.0009775381944444443	
;562	0.0012299525462962963	
;563	0.0008135659722222223	
;564	0.0005003402777777777	
;565	0.0014263171296296296	
;566	0.00047342361111111104	
;567	0.0010666087962962964	
;568	0.0011671944444444444	
;569	0.0004565486111111111	
;570	0.00044144212962962963	
;571	0.001385664351851852	
;572	0.0008589525462962962	
;573	0.0006426747685185184	
;574	0.0011927986111111113	
;575	0.0014075150462962965	
;576	0.0005064386574074075	
;577	0.0005398668981481482	
;578	0.0005736249999999999	
;579	0.001148337962962963	
;580	0.0013407662037037038	
;581	0.0008734537037037037	
;582	0.0011111597222222221	
;583	0.0009091666666666667	
;584	0.0013694849537037037	
;585	0.001296310185185185	
;586	0.0009798136574074073	
;587	0.0011221782407407409	
;588	0.0013098298611111112	
;589	0.0011166377314814815	
;590	0.0009751782407407408	
;591	0.0011195636574074074	
;592	0.0013702465277777777	
;593	0.0013178819444444444	
;594	0.000784574074074074	
;595	0.0014314386574074073	
;596	0.0013445243055555556	
;597	0.0013106516203703707	
;598	0.0006453703703703704	
;599	0.0004737164351851852	
;600	0.0009839212962962963	
;601	0.0012329282407407406	
;602	0.0011558530092592592	
;603	0.00040523263888888884	
;604	0.0014103032407407406	
;605	0.0013015393518518517	
;606	0.0012559456018518518	
;607	0.0006868240740740741	
;608	0.0004509293981481481	
;609	0.0011748854166666665	
;610	0.0013334664351851851	
;611	0.0007227314814814815	
;612	0.0006371157407407407	
;613	0.00043462500000000006	
;614	0.0012299456018518519	
;615	0.0010712743055555553	
;616	0.0006759293981481482	
;617	0.0012590208333333333	
;618	0.0011611944444444445	
;619	0.0009926307870370369	
;620	0.0005017743055555555	
;621	0.0009477071759259258	
;622	0.0010042037037037036	
;623	0.0012691041666666664	
;624	0.0009425300925925925	
;625	0.0012057199074074075	
;626	0.0006894467592592592	
;627	0.001016630787037037	
;628	0.0009823055555555557	
;629	0.001413019675925926	
;630	0.001442107638888889	
;631	0.0014234317129629627	
;632	0.0004727048611111111	
;633	0.0011489745370370369	
;634	0.0009350995370370368	
;635	0.00046746180555555554	
;636	0.000758542824074074	
;637	0.0008688425925925926	
;638	0.0009478333333333332	
;639	0.0011639537037037037	
;640	0.0009697835648148146	
;641	0.0009220451388888888	
;642	0.0009269016203703704	
;643	0.0012153148148148147	
;644	0.001043829861111111	
;645	0.0013809074074074075	
;646	0.0005764097222222222	
;647	0.0011189606481481482	
;648	0.00046590277777777765	
;649	0.0007601435185185185	
;650	0.0014099988425925927	
;651	0.0010626261574074075	
;652	0.0007182569444444445	
;653	0.0008412951388888889	
;654	0.00048378587962962953	
;655	0.0012644027777777777	
;656	0.0012890381944444444	
;657	0.001240398148148148	
;658	0.0013208321759259258	
;659	0.0008182916666666667	
;660	0.0013048680555555556	
;661	0.0006367916666666666	
;662	0.0010215844907407407	
;663	0.0013700219907407407	
;664	0.0008644583333333333	
;665	0.000918917824074074	
;666	0.0006785277777777778	
;667	0.00041303703703703706	
;668	0.0004532152777777778	
;669	0.0006222511574074074	
;670	0.0005537881944444444	
;671	0.0013398020833333333	
;672	0.0011804456018518518	
;673	0.000557212962962963	
;674	0.0008149293981481481	
;675	0.0013287962962962965	
;676	0.0008594363425925926	
;677	0.0012818472222222222	
;678	0.0014250185185185186	
;679	0.0012079293981481479	
;680	0.0004411122685185185	
;681	0.0010103333333333334	
;682	0.0009954166666666668	
;683	0.001189380787037037	
;684	0.001124446759259259	
;685	0.0009862141203703704	
;686	0.0010830300925925927	
;687	0.0008362372685185185	
;688	0.0012984849537037036	
;689	0.001035568287037037	
;690	0.0004249548611111111	
;691	0.0008489074074074074	
;692	0.0006849594907407408	
;693	0.0007991979166666667	
;694	0.0005341284722222222	
;695	0.0007610300925925927	
;696	0.0005055115740740741	
;697	0.0011074131944444443	
;698	0.0007199340277777778	
;699	0.0005922905092592593	
;700	0.0006853576388888889	
;701	0.0008225914351851851	
;702	0.0008954988425925926	
;703	0.0006689016203703704	
;704	0.0010610416666666667	
;705	0.001249474537037037	
;706	0.0009317974537037038	
;707	0.0007067604166666667	
;708	0.0010691122685185185	
;709	0.0008068101851851851	
;710	0.0006136388888888888	
;711	0.001298236111111111	
;712	0.0010882569444444444	
;713	0.00047256828703703697	
;714	0.0005614513888888889	
;715	0.0010531701388888889	
;716	0.001215841435185185	
;717	0.0012794988425925925	
;718	0.0006889907407407407	
;719	0.00093834375	
;720	0.0011166238425925925	
;721	0.0010849108796296297	
;722	0.0009180532407407408	
;723	0.0011694236111111115	
;724	0.0012754849537037036	
;725	0.0013686550925925925	
;726	0.0014339918981481482	
;727	0.0012739884259259258	
;728	0.0009804699074074073	
;729	0.0007331909722222223	
;730	0.0006661076388888888	
;731	0.0006027592592592593	
;732	0.0012532291666666666	
;733	0.0009267476851851852	
;734	0.0007274988425925925	
;735	0.00069821875	
;736	0.0011865277777777779	
;737	0.0008314201388888888	
;738	0.0013277986111111112	
;739	0.0012078831018518521	
;740	0.0004087650462962963	
;741	0.0013970787037037035	
;742	0.0011231423611111112	
;743	0.001096912037037037	
;744	0.000820375	
;745	0.000764511574074074	
;746	0.0013145706018518517	
;747	0.0006965277777777777	
;748	0.0013795520833333333	
;749	0.000542224537037037	
;750	0.0005929953703703704	
;751	0.0010733043981481483	
;752	0.0004994965277777777	
;753	0.0014199201388888888	
;754	0.000705880787037037	
;755	0.0009904178240740741	
;756	0.0013400335648148147	
;757	0.0011202175925925924	
;758	0.001317233796296296	
;759	0.0004569108796296296	
;760	0.0005943657407407408	
;761	0.0012962083333333332	
;762	0.001074835648148148	
;763	0.0013810590277777777	
;764	0.0013710104166666666	
;765	0.000730079861111111	
;766	0.0005546701388888888	
;767	0.0005400555555555556	
;768	0.0011579652777777777	
;769	0.0011783946759259258	
;770	0.0007356805555555555	
;771	0.0011663206018518518	
;772	0.0007656064814814814	
;773	0.0006323761574074075	
;774	0.001432394675925926	
;775	0.001087212962962963	
;776	0.0012343229166666668	
;777	0.0004850370370370371	
;778	0.000827513888888889	
;779	0.0013300879629629628	
;780	0.0010983865740740741	
;781	0.0012539583333333335	
;782	0.00041338888888888887	
;783	0.0005942881944444445	
;784	0.0007905844907407408	
;785	0.0007497789351851851	
;786	0.0011648703703703704	
;787	0.0011363483796296295	
;788	0.0005238472222222222	
;789	0.0009884895833333334	
;790	0.0010873680555555556	
;791	0.0006539814814814814	
;792	0.0009111388888888887	
;793	0.0007430474537037037	
;794	0.0011431828703703704	
;795	0.0007147083333333333	
;796	0.0014130844907407408	
;797	0.0005986226851851851	
;798	0.0009373807870370369	
;799	0.00047541435185185176	
;800	0.0013570335648148146	
;801	0.0010519363425925924	
;802	0.0005480034722222222	
;803	0.0012876736111111112	
;804	0.0006606284722222222	
;805	0.0006581782407407408	
;806	0.0009342430555555556	
;807	0.001363828703703704	
;808	0.0008244189814814814	
;809	0.0010488391203703703	
;810	0.001277829861111111	
;811	0.001239599537037037	
;812	0.0005692546296296296	
;813	0.0007591446759259259	
;814	0.0005338229166666667	
;815	0.0013029421296296298	
;816	0.000877306712962963	
;817	0.0005906458333333333	
;818	0.0010302685185185185	
;819	0.0011935208333333333	
;820	0.0006520578703703703	
;821	0.0006267164351851852	
;822	0.0013201331018518518	
;823	0.0009115775462962963	
;824	0.0009122847222222222	
;825	0.0012040011574074075	
;826	0.0005156203703703703	
;827	0.0005904363425925926	
;828	0.0008230625	
;829	0.0010832256944444444	
;830	0.0014085219907407406	
;831	0.0007678854166666666	
;832	0.0006677627314814815	
;833	0.0007593101851851852	
;834	0.00043196180555555555	
;835	0.0012751724537037035	
;836	0.0008788020833333333	
;837	0.0009181296296296297	
;838	0.0009679710648148148	
;839	0.001098877314814815	
;840	0.0009870451388888887	
;841	0.0004654259259259259	
;842	0.0005181342592592592	
;843	0.00044953240740740734	
;844	0.0009427152777777779	
;845	0.0007244756944444445	
;846	0.0006651435185185185	
;847	0.001402716435185185	
;848	0.0011968344907407405	
;849	0.0006526006944444444	
;850	0.0011166030092592592	
;851	0.0009415740740740741	
;852	0.0013628935185185185	
;853	0.0012030694444444443	
;854	0.0011736759259259259	
;855	0.0012773449074074074	
;856	0.0007200081018518519	
;857	0.0010722060185185186	
;858	0.0009742222222222221	
;859	0.0012467673611111108	
;860	0.001129837962962963	
;861	0.0014430069444444442	
;862	0.0008867175925925925	
;863	0.0014097719907407407	
;864	0.00041413078703703707	
;865	0.0012364629629629633	
;866	0.0006392696759259258	
;867	0.0008217222222222221	
;868	0.0006544143518518518	
;869	0.0008602800925925925	
;870	0.0007127094907407406	
;871	0.0008764745370370372	
;872	0.00047122337962962965	
;873	0.000766650462962963	
;874	0.0008952314814814814	
;875	0.0012003726851851852	
;876	0.0004168923611111111	
;877	0.000895099537037037	
;878	0.001062162037037037	
;879	0.0004852708333333333	
;880	0.0011609212962962964	
;881	0.0007443043981481481	
;882	0.0007384386574074073	
;883	0.001429767361111111	
;884	0.0007324340277777778	
;885	0.001094173611111111	
;886	0.001145	
;887	0.0006468854166666666	
;888	0.0014384641203703703	
;889	0.0013005902777777777	
;890	0.0007096701388888889	
;891	0.0005327696759259259	
;892	0.0006301018518518519	
;893	0.0006485694444444445	
;894	0.0012940324074074074	
;895	0.0013826064814814814	
;896	0.0007400578703703704	
;897	0.0012849525462962964	
;898	0.0008337118055555554	
;899	0.001120099537037037	
;900	0.0011246932870370371	
;901	0.0013860995370370372	
;902	0.0008857372685185184	
;903	0.00075128125	
;904	0.0010527662037037038	
;905	0.0012442210648148148	
;906	0.001112949074074074	
;907	0.0006664756944444445	
;908	0.0008656087962962962	
;909	0.0007028842592592592	
;910	0.0006632546296296295	
;911	0.0006561574074074075	
;912	0.0011685405092592591	
;913	0.0013642939814814813	
;914	0.0008746585648148148	
;915	0.0007845520833333334	
;916	0.0011755185185185184	
;917	0.0011886944444444445	
;918	0.0012908935185185185	
;919	0.0008309861111111111	
;920	0.00089065625	
;921	0.001426380787037037	
;922	0.0013761053240740739	
;923	0.0012130254629629628	
;924	0.0008725127314814815	
;925	0.0008656932870370371	
;926	0.0006436539351851851	
;927	0.0013521145833333332	
;928	0.0010453958333333333	
;929	0.0006196875	
;930	0.0012858449074074074	
;931	0.0007694826388888889	
;932	0.0008746111111111112	
;933	0.0007531145833333334	
;934	0.0010796643518518518	
;935	0.0011812314814814815	
;936	0.0007991296296296296	
;937	0.0008768900462962963	
;938	0.0013085069444444446	
;939	0.0004884560185185185	
;940	0.0011471458333333331	
;941	0.0005858784722222222	
;942	0.0005496979166666667	
;943	0.0009172847222222222	
;944	0.0005053425925925926	
;945	0.0011955659722222222	
;946	0.0010465740740740741	
;947	0.0011520289351851854	
;948	0.000477474537037037	
;949	0.0013578333333333333	
;950	0.001401508101851852	
;951	0.0012816655092592593	
;952	0.0007232430555555555	
;953	0.0009512997685185184	
;954	0.0006790428240740741	
;955	0.0013587835648148146	
;956	0.0005190011574074074	
;957	0.0011362523148148148	
;958	0.0009984780092592593	
;959	0.0009988055555555555	
;960	0.0013950798611111108	
;961	0.0008669398148148149	
;962	0.00046591898148148154	
;963	0.0011340243055555554	
;964	0.0010783506944444443	
;965	0.0014059953703703704	
;966	0.0013455405092592592	
;967	0.0004546574074074074	
;968	0.0013544953703703705	
;969	0.0011376805555555554	
;970	0.0011624375	
;971	0.0005621516203703703	
;972	0.0005285775462962963	
;973	0.0005038263888888889	
;974	0.0006748796296296297	
;975	0.0005411909722222221	
;976	0.0006854525462962963	
;977	0.0008659965277777778	
;978	0.0013961180555555556	
;979	0.0007311793981481482	
;980	0.0011988969907407406	
;981	0.0006430763888888889	
;982	0.0005584537037037037	
;983	0.0005529340277777777	
;984	0.0011518495370370372	
;985	0.0007669293981481481	
;986	0.0006135324074074074	
;987	0.001211900462962963	
;988	0.0006317129629629629	
;989	0.0005463831018518519	
;990	0.000442587962962963	
;991	0.001432519675925926	
;992	0.0009079525462962964	
;993	0.001022278935185185	
;994	0.0008346331018518518	
;995	0.0014052002314814814	
;996	0.0012477905092592593	
;997	0.0007096875	
;998	0.0005828842592592592	
;999	0.0008555405092592593	
;1000	0.0006001643518518517	
;1001	0.0006993009259259259	
;1002	0.0008305023148148147	
;1003	0.0010438472222222223	
;1004	0.001245525462962963	
;1005	0.000587880787037037	
;1006	0.0009429131944444445	
;1007	0.0011871145833333332	
;1008	0.0006549247685185186	
;1009	0.0007947581018518518	
;1010	0.0006716307870370369	
;1011	0.0012292499999999999	
;1012	0.0011667881944444445	
;1013	0.001334829861111111	
;1014	0.001354138888888889	
;1015	0.0010701006944444445	
;1016	0.0008461469907407407	
;1017	0.000666349537037037	
;1018	0.0004668553240740741	
;1019	0.001408784722222222	
;1020	0.0010845046296296295	
;1021	0.00047812268518518516	
;1022	0.00044007870370370365	
;1023	0.0007472743055555555	
;1024	0.0008440497685185185	
;1025	0.001309150462962963	
;1026	0.00043328125	
;1027	0.0014002280092592595	
;1028	0.0009733287037037038	
;1029	0.00046029629629629627	
;1030	0.0012400532407407408	
;1031	0.0006787152777777778	
;1032	0.000758181712962963	
;1033	0.0007856481481481481	
;1034	0.0009069143518518519	
;1035	0.0010434293981481481	
;1036	0.0006632604166666666	
;1037	0.0005203692129629629	
;1038	0.00040984606481481476	
;1039	0.001437190972222222	
;1040	0.000698306712962963	
;1041	0.0011653796296296297	
;1042	0.0012308090277777777	
;1043	0.0013389282407407408	
;1044	0.0012735104166666667	
;1045	0.00046478356481481484	
;1046	0.0006242974537037037	
;1047	0.0007886284722222222	
;1048	0.0011117893518518519	
;1049	0.0009508888888888887	
;1050	0.0005457337962962962	
;1051	0.001435894675925926	
;1052	0.0009023113425925926	
;1053	0.0010516921296296296	
;1054	0.0005865393518518519	
;1055	0.0004061921296296296	
;1056	0.0014371574074074074	
;1057	0.0011950104166666667	
;1058	0.0007332731481481482	
;1059	0.0012489386574074074	
;1060	0.001171679398148148	
;1061	0.0004911712962962963	
;1062	0.0010388136574074074	
;1063	0.0009008784722222222	
;1064	0.000787579861111111	
;1065	0.0006602743055555554	
;1066	0.0012216724537037035	
;1067	0.0010706620370370369	
;1068	0.0012632395833333332	
;1069	0.0013929108796296296	
;1070	0.000522542824074074	
;1071	0.0009503067129629628	
;1072	0.0012186435185185186	
;1073	0.001442892361111111	
;1074	0.0008660104166666666	
;1075	0.001333972222222222	
;1076	0.0011419108796296297	
;1077	0.0005205787037037038	
;1078	0.00104596875	
;1079	0.000751037037037037	
;1080	0.0009146550925925927	
;1081	0.0008444895833333333	
;1082	0.0014087650462962962	
;1083	0.0010896458333333333	
;1084	0.0011770925925925926	
;1085	0.0005352453703703704	
;1086	0.0009786122685185184	
;1087	0.000812636574074074	
;1088	0.001386861111111111	
;1089	0.0010809976851851853	
;1090	0.0004555486111111111	
;1091	0.0010616689814814814	
;1092	0.00043880324074074074	
;1093	0.0013798993055555554	
;1094	0.0007272175925925926	
;1095	0.001252303240740741	
;1096	0.0013526412037037038	
;1097	0.0011746701388888887	
;1098	0.0005272094907407407	
;1099	0.0007363414351851853	
;1100	0.0005911018518518518	
;1101	0.0004325972222222222	
;1102	0.00041344675925925934	
;1103	0.0012514560185185185	
;1104	0.0007978553240740742	
;1105	0.0010228333333333333	
;1106	0.0008821782407407408	
;1107	0.0006971041666666666	
;1108	0.00045982407407407403	
;1109	0.0013465289351851854	
;1110	0.001409363425925926	
;1111	0.0005953460648148148	
;1112	0.0013035983796296296	
;1113	0.0011580081018518521	
;1114	0.0013213958333333333	
;1115	0.0007199837962962964	
;1116	0.001246605324074074	
;1117	0.0006767037037037037	
;1118	0.0005777604166666666	
;1119	0.0013008148148148148	
;1120	0.001366244212962963	
;1121	0.0004605821759259259	
;1122	0.0013381666666666665	
;1123	0.0012053506944444447	
;1124	0.0006437060185185185	
;1125	0.0010429155092592593	
;1126	0.0013930081018518519	
;1127	0.0014368981481481479	
;1128	0.0012892627314814815	
;1129	0.0012024849537037037	
;1130	0.0005110567129629629	
;1131	0.0012658194444444444	
;1132	0.0009448379629629631	
;1133	0.001306917824074074	
;1134	0.000784349537037037	
;1135	0.0009333379629629631	
;1136	0.000542832175925926	
;1137	0.0013080312500000002	
;1138	0.0007745671296296296	
;1139	0.0011175497685185184	
;1140	0.0011044074074074075	
;1141	0.0013324594907407406	
;1142	0.0006786689814814815	
;1143	0.0006925381944444444	
;1144	0.001252761574074074	
;1145	0.0007524872685185185	
;1146	0.0007130254629629629	
;1147	0.0014078796296296296	
;1148	0.0012097476851851852	
;1149	0.001430113425925926	
;1150	0.0012568391203703704	
;1151	0.0009749085648148151	
;1152	0.0011772650462962963	
;1153	0.001351008101851852	
;1154	0.0007492662037037036	
;1155	0.0005794502314814815	
;1156	0.0004899884259259259	
;1157	0.0012402314814814815	
;1158	0.0009709317129629628	
;1159	0.0008369282407407406	
;1160	0.0004649293981481481	
;1161	0.0009852175925925924	
;1162	0.0011922835648148149	
;1163	0.00042302546296296294	
;1164	0.0013287013888888888	
;1165	0.0008051736111111111	
;1166	0.0008962916666666667	
;1167	0.001231994212962963	
;1168	0.0007139849537037037	
;1169	0.001138523148148148	
;1170	0.000654517361111111	
;1171	0.0010681273148148147	

[CONTROLS]
LINK PU1 1 IF NODE T1 BELOW 3.5
LINK PU1 0 IF NODE T1 ABOVE 5.2

[SCRIPT]



function on_event(event)
    if event == "init" then
        -- Initialize settings globally as requested
        s1 = 1.0
        p1 = 0.0
        targetP = 90.0
        eps_p = 0.05    -- Pressure tolerance
        eps_s = 0.0001  -- Speed change tolerance
        maxSpeed = 2.0
        print("VSP Logic Initialized: Target =", targetP)

    elseif event == "report" then
        local s_final = link("PU2").setting
        local p_final = node("J126").pressure
        print(string.format("Step Report: Speed=%.3f, Pressure=%.3f", s_final, p_final))
        
        -- Sync history
        s1 = s_final
        p1 = p_final

    elseif event == "iteration" then
        local p_pump = link("PU2")
        local n_ctrl = node("J126")
        
        local s2 = p_pump.setting
        local p2 = n_ctrl.pressure
        local dp = math.abs(p2 - targetP)

        if dp > eps_p then
            local new_speed = s2
            
            -- CHECK: If speed hasn't changed since history, Secant will fail (divide/multi by zero)
            -- We need to "kick" the speed using the naive ratio first.
            if math.abs(s1 - s2) < eps_s or math.abs(p2 - p1) < 1e-6 then
                -- Kickstart with Naive Adjustment
                new_speed = math.min(maxSpeed, s2 * (targetP / p2))
                print(string.format("Action: Kickstarting Speed (Ratio) -> %.3f", new_speed))
            else
                -- Secant Search (Only works if we have two different points)
                local ds = (s1 - s2) * (p2 - targetP) / (p2 - p1)
                new_speed = s2 + ds
                print(string.format("Action: Secant Search -> %.3f", new_speed))
            end
            
            -- Clamp speed
            if new_speed > maxSpeed then new_speed = maxSpeed end
            if new_speed < 0 then new_speed = 0 end
            
            -- Apply change if significant
            if math.abs(new_speed - s2) > eps_s then
                p_pump.setting = new_speed
                -- Crucial: Save current values to history so next iteration can use Secant
                s1, p1 = s2, p2
            end
        end
    end
end

[REPORT]
NODE J126
LINK PU2
PRESSURE YES
SETTING YES

[END]