[TITLE]
Island of junctions J3-J4 cut off from the reservoir by CLOSED pipes.
Without disconnection handling this network makes the hydraulic matrix
ill-conditioned (Error 110): the island's 16 parallel internal pipes are capped
by pipecoeff() at a head loss gradient of RQTOL/Hexp = 2^-24 exactly (RQTOL
below is 1.852*2^-24), giving the island block a conductance of exactly
16*2^24 = 2^28, while the closed boundary pipes couple the island to the
network at only 1/CBIG = 1e-8, which vanishes below half an ulp when added to
2^28 - all Cholesky quantities are exact powers of two (sqrt(2^28) = 2^14), so
the island's final pivot is exactly 0.0 on any IEEE-754 platform and in any
elimination order. With disconnection handling the island's heads are fixed at
its lowest elevation instead and the run ends with warning 3.

[JUNCTIONS]
;ID    Elev    Demand
 J1    100     50
 J2    100     50
 J3    100     0
 J4    100     0

[RESERVOIRS]
;ID    Head
 R1    200

[PIPES]
;ID    Node1   Node2   Length  Diam   Rough   Mloss  Status
 P1    R1      J1      1000    12     130     0      Open
 P2    J1      J2      1000    12     130     0      Open
 PC1   J2      J3      1000    12     130     0      Closed
 PC2   J4      J1      1000    12     130     0      Closed
 PI1   J3      J4      0.1     10000  1000000 0      Open
 PI2   J3      J4      0.1     10000  1000000 0      Open
 PI3   J3      J4      0.1     10000  1000000 0      Open
 PI4   J3      J4      0.1     10000  1000000 0      Open
 PI5   J3      J4      0.1     10000  1000000 0      Open
 PI6   J3      J4      0.1     10000  1000000 0      Open
 PI7   J3      J4      0.1     10000  1000000 0      Open
 PI8   J3      J4      0.1     10000  1000000 0      Open
 PI9   J3      J4      0.1     10000  1000000 0      Open
 PI10  J3      J4      0.1     10000  1000000 0      Open
 PI11  J3      J4      0.1     10000  1000000 0      Open
 PI12  J3      J4      0.1     10000  1000000 0      Open
 PI13  J3      J4      0.1     10000  1000000 0      Open
 PI14  J3      J4      0.1     10000  1000000 0      Open
 PI15  J3      J4      0.1     10000  1000000 0      Open
 PI16  J3      J4      0.1     10000  1000000 0      Open

[REPORT]
 Status    Full
 Summary   No
 Messages  Yes

[OPTIONS]
 Units     GPM
 Headloss  H-W
 Trials    40
 Accuracy  0.001
 RQTOL     1.1038780212402344e-07

[TIMES]
 Duration  0

[END]
