[TITLE]
KEY fixture: run still ends in Error 110 AFTER badvalve() forcing.
Trial 1: junction U2's only link is the upstream side of ACTIVE PRV V2,
so its row is exactly zero -> linsolve fails at U2 -> badvalve logs
"Valve V2 caused ill-conditioning" (FMT61) and forces V2 to XPRESSURE.
Retry: V2 now acts as an open valve with conductance 1/CSMALL = 1e6
joining D2 to dead-end U2, while D2's only other connection, OPEN pipe
PB, has a huge minor-loss coefficient so its gradient conductance
(~1e-13 at the initial 1 fps flow) is below 1 ulp of 1e6. D2's pivot
cancels to <= 0, badvalve finds only non-ACTIVE V2 at D2 -> returns 0
-> Error 110 at D2, an endpoint of PRV V2 that is still reachable from
reservoir R through OPEN links (R-P0-S-PB-D2).

[JUNCTIONS]
;ID    Elev   Demand
 S     0      0
 D2    0      10
 U2    0      0

[RESERVOIRS]
;ID    Head
 R     231

[PIPES]
;ID    Node1  Node2  Length  Diam  Roughness  MinorLoss  Status
 P0    R      S      1000    12    130        0          Open
 PB    S      D2     100     12    130        1e14       Open

[VALVES]
;ID    Node1  Node2  Diameter  Type  Setting  MinorLoss
 V2    U2     D2     10        PRV   50       0

[REPORT]
 Status    Full
 Messages  Yes
 Summary   Yes

[OPTIONS]
 Units     GPM
 Headloss  H-W
 Trials    40
 Accuracy  0.001

[TIMES]
 Duration  0

[END]
